<p><img src="images/9780323855112_FC.jpg" /></p>
<p><span id="cover.xhtml"></span></p>
<section class="coverstyle" type="cover">
<span id="cover.xhtml#page_i" data-aria-label="Page i" type="pagebreak" data-role="doc-pagebreak"></span>
<div id="cover.xhtml#cover01">
<img src="images/9780323855112_FC.jpg" alt="image" class="cover" />
</div>
</section>
<p><span id="title_page.xhtml"></span></p>
<p><span id="content.xhtml"></span></p>
<div id="content.xhtml#CN">

</div>
<p><span id="B9780323855105000120.xhtml"></span></p>
<section type="copyright-page">
<div id="B9780323855105000120.xhtml#CN">

</div>
<span id="B9780323855105000120.xhtml#c0060"></span>
<h1 id="B9780323855105000120.xhtml#B9780323855105000120" class="fmtitle">Copyright</h1>
<p><span id="B9780323855105000120.xhtml#page_iv" data-aria-label="Page iv" type="pagebreak" data-role="doc-pagebreak"></span>Academic Press is an imprint of Elsevier</p>
<p>125 London Wall, London EC2Y 5AS, United Kingdom</p>
<p>525 B Street, Suite 1650, San Diego, CA 92101, United States</p>
<p>50 Hampshire Street, 5th Floor, Cambridge, MA 02139, United States</p>
<p>The Boulevard, Langford Lane, Kidlington, Oxford OX5 1GB, United Kingdom</p>
<p>Copyright © 2021 Elsevier Inc. All rights reserved.</p>
<p>No part of this publication may be reproduced or transmitted in any form or by any means, electronic or mechanical, including photocopying, recording, or any information storage and retrieval system, without permission in writing from the publisher. Details on how to seek permission, further information about the Publisher’s permissions policies and our arrangements with organizations such as the Copyright Clearance Center and the Copyright Licensing Agency, can be found at our website: <a href="http://www.elsevier.com/permissions">www.elsevier.com/permissions</a>.</p>
<p>This book and the individual contributions contained in it are protected under copyright by the Publisher (other than as may be noted herein).</p>
<div id="B9780323855105000120.xhtml#b0010" class="boxg1">
<p><span id="B9780323855105000120.xhtml#sp0010" class="ce_simple-para">Notices</span></p>
<div id="B9780323855105000120.xhtml#p0055" class="copyright">
Knowledge and best practice in this field are constantly changing. As new research and experience broaden our understanding, changes in research methods, professional practices, or medical treatment may become necessary.
</div>
<div id="B9780323855105000120.xhtml#p0060" class="copyright-top">
Practitioners and researchers must always rely on their own experience and knowledge in evaluating and using any information, methods, compounds, or experiments described herein. In using such information or methods they should be mindful of their own safety and the safety of others, including parties for whom they have a professional responsibility.
</div>
<div id="B9780323855105000120.xhtml#p0065" class="copyright-top">
To the fullest extent of the law, neither the Publisher nor the authors, contributors, or editors, assume any liability for any injury and/or damage to persons or property as a matter of products liability, negligence or otherwise, or from any use or operation of any methods, products, instructions, or ideas contained in the material herein.
</div>
</div>
<p><span class="bold">Library of Congress Cataloging-in-Publication Data</span></p>
<p>A catalog record for this book is available from the Library of Congress</p>
<p><span class="bold">British Library Cataloguing-in-Publication Data</span></p>
<p>A catalogue record for this book is available from the British Library</p>
<p>ISBN: 978-0-323-85510-5</p>
<div id="B9780323855105000120.xhtml#b0015" class="boxg1">
<div id="B9780323855105000120.xhtml#p0100" class="copyright">
For information on all Academic Press publications visit our website at <a href="https://www.elsevier.com/books-and-journals">https://www.elsevier.com/books-and-journals</a>
</div>
</div>
<p><span class="italic">Publisher:</span> Joe Hayton</p>
<p><span class="italic">Acquisitions Editor:</span> Lisa Reading</p>
<p><span class="italic">Editorial Project Manager:</span> Chris Hockaday</p>
<p><span class="italic">Production Project Manager:</span> Nirmala Arumugam</p>
<p><span class="italic">Designer:</span> Miles Hitchen</p>
<p>Typeset by Thomson Digital</p>
<p><img src="images/fm02-01-9780323855105.jpg" alt="image" /></p>
</section>
<p><span id="B9780323855105000156.xhtml"></span></p>
<section type="contributors">
<div id="B9780323855105000156.xhtml#CN">

</div>
<span id="B9780323855105000156.xhtml#c0075"></span>
<h1 id="B9780323855105000156.xhtml#B9780323855105000156" class="fmtitle">Editors Biography<span id="B9780323855105000156.xhtml#page_ix" data-aria-label="Page ix" type="pagebreak" data-role="doc-pagebreak"></span></h1>
<div class="pageavoid">
<figure>
<img src="images/fm15-01-9780323855105.jpg" />
</figure>
</div>
<p><span class="contribname"> <span class="degrees">Dr.</span> Hasmat Malik</span>,     <span class="contributors-affiliation">BEARS, University Town, NUS Campus, Singapore; Division of Instrumentation and Control Engineering, Netaji Subhas Institute of Technology, Delhi, India</span></p>
<p> </p>
<p><span class="bold">Hasmat Malik</span> (SM’20) received BTech degree in electrical and electronics engineering from the GGSIP University, Delhi, India, MTech degree in electrical engineering from National Institute of Technology (NIT) Hamirpur, Himachal Pradesh, India, and the PhD degree in Electrical Engineering from Indian Institute of Technology (IIT), Delhi. He is a Chartered Engineer and Professional Engineer.</p>
<p>He is currently a Postdoctoral Fellow at BEARS, University-Town, NUS Campus, Singapore since January, 2019 and served as an Assistant Professor for 5+ years at Division of Instrumentation and Control Engineering, Netaji Subhas University of Technology (NSUT) Delhi, India. He has organized five international conferences and his proceedings have been published by Springer Nature. He is a Senior Member of the Institute of Electrical and Electronics Engineers (IEEE), USA, Life Member of ISTE (Indian Society for Technical Education), IETE (Institution of Electronics and Telecommunication Engineering), IAENG (International Association of Engineers, Hong Kong), ISRD (International Society for Research and Development) London, and CSTA (Computer Science Teachers Association) USA, Association for Computing Machinery (ACM) EIG, and Mir Labs, Asia.</p>
<p>He has published his research findings related to Intelligent Data Analytic, Artificial Intelligence, and Machine Learning applications in Power system, Power apparatus, Smart building &amp; automation, Smart grid, Forecasting, Prediction and Renewable Energy Sources widely in International Journals and Conferences. Dr. Hasmat has authored/co-authored more than 100 research papers, 8 books, and 13 chapters in 9 other books, published by IEEE, Springer, and Elsevier.</p>
<p>He is a Guest Editor of Special Issue of Journal of Intelligent &amp; Fuzzy Systems, 2018, 2020 (SCI, Impact Factor 2019:1.85), (IOS Press). He received the POSOCO Power System Award (PPSA-2017) for his PhD work for research and innovation in the area of power system. He has received best research papers <span id="B9780323855105000156.xhtml#page_x" data-aria-label="Page x" type="pagebreak" data-role="doc-pagebreak"></span>awards at IEEE INDICON-2015, and full registration fee award at IEEE SSD-2012 (Germany). He has supervised 23 PG students. He is involved in several large R&amp;D projects. His principle area of research interests is artificial intelligence, machine learning, and big-data analytics for renewable energy, smart building and automation, condition monitoring, and online fault detection and diagnosis (FDD).</p>
<div class="pageavoid">
<figure>
<img src="images/fm15-02-9780323855105.jpg" />
</figure>
</div>
<p><span class="contribname"> <span class="degrees">Dr.</span> Nuzhat Fatema</span>,     <span class="contributors-affiliation">Intelligent Prognostic Private Limited India; Faculty of Business and Management, UniSZA, Malaysia</span></p>
<p> </p>
<p><span class="bold">Dr. Nuzhat Fatema</span> is graduated from Maharashtra University of Health Sciences, India. She has cured many patients with her skills of medicinal knowledge. Later to go beyond the clinical skills, she has achieved post-graduation in hospital management from International Institute of Health Management Research (IIHMR), Delhi. This was the platform where she has utilized her clinical skills with her managerial skills using artificial intelligence (AI), Machine Learning (ML), and Data Analytics. She has worked as a research associate at National Board of Examinations (NBE) India. She has authored one book describing a trouble free tool prepared by using different standardized manuals of medicines in different countries for usage of most complicated drug like Warfarin. She has published several research papers in renowned international journals and conferences. Presently, she is associated with Intelligent Prognostic Private Limited and Faculty of Business and Management, Universiti Sultan Zainal Abidin (UniSZA), Malaysia.</p>
<p>Her area of interest is AI, ML, and intelligent data analytics application in healthcare, monitoring, prediction, forecasting, detection, and diagnosis where she believes that it is a data driven world with stockpile of database in the industry which is to be used to extract value to make better informed, more accurate decisions in diagnosis, management, and better outcomes in industry care. Simply throwing the numbers by analyzing any data has zero value; therefore she has produced narratives using data for decision making. She has been doing research study by spotting patterns in data and setting up infrastructure in real-time industrial monitoring domain.</p>
<div class="pageavoid">
<figure>
<img src="images/fm15-03-9780323855105.jpg" />
</figure>
<span id="B9780323855105000156.xhtml#page_xi" data-aria-label="Page xi" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<p><span class="contribname"> <span class="degrees">Prof.</span> Atif Iqbal</span>,     <span class="contributors-affiliation">Department of Electrical Engineering, Qatar University, Doha, Qatar</span></p>
<p> </p>
<p><span class="bold">Atif Iqbal,</span> <span class="italic"><span class="bold">Fellow IET (UK), Fellow IE (India), and Senior Member IEEE,</span></span> <span class="bold">Vice-Chair, IEEE Qatar section, DSc (Poland), PhD (UK)- Associate Editor, IEEE Trans. On Industrial Electronics, IEEE ACCESS, Editor-in-Chief, I’manager Journal of Electrical Engineering, Former Associate Editor IEEE Trans. On Industry Application, Former Guest Associate Editor IEEE Trans. On Power Electronics.</span> Full Professor at the Department of Electrical Engineering, Qatar University and Former Full Professor at the Department of Electrical Engineering, Aligarh Muslim University (AMU), Aligarh, India. Recipient of Outstanding Faculty Merit Award academic year 2014–15 and Research excellence awards 2015 and 2019 at Qatar University, Doha, Qatar. He received his BSc (Gold Medal) and MSc Engineering (Power System and Drives) degrees in 1991 and 1996, respectively, from the Aligarh Muslim University (AMU), Aligarh, India and PhD in 2006 from Liverpool John Moores University, Liverpool, UK. He obtained DSc (Habilitation) from Gdansk University of Technology in Control, Informatics and Electrical Engineering in 2019. He has been employed as a Lecturer in the Department of Electrical Engineering, AMU, Aligarh since 1991 where he served as Full Professor until August 2016. He is recipient of Maulana Tufail Ahmad Gold Medal for standing first at BSc Engg. (Electrical) Exams in 1991 from AMU. He has received several best research papers awards, for example, at IEEE ICIT-2013, IET-SEISCON-2013, SIGMA 2018, IEEE CENCON 2019, IEEE ICIOT 2020, and Springer ICRP 2020. He has published his research findings related to Power Electronics, Variable Speed Drives and Renewable Energy Sources widely in International Journals and Conferences. Dr. Iqbal has authored/co-authored more than 440 research papers, 4 books, and several chapters in edited books. He has supervised several large R&amp;D projects worth more than multi million USD. He has supervised and co-supervised several PhD students. His principal area of research interest is Smart Grid, Complex Energy Transition, Active Distribution Network, Electric Vehicles drivetrain, Sustainable Development and Energy Security, Distributed Energy Generation, and multiphase motor drive system.</p>
</section>
<p><span id="B9780323855105000144.xhtml"></span></p>
<section type="preface" data-role="doc-preface">
<div id="B9780323855105000144.xhtml#CN">

</div>
<span id="B9780323855105000144.xhtml#c0070"></span>
<h1 id="B9780323855105000144.xhtml#B9780323855105000144" class="fmtitle">Preface</h1>
<p><span id="B9780323855105000144.xhtml#page_xiii" data-aria-label="Page xiii" type="pagebreak" data-role="doc-pagebreak"></span>Nowadays, huge amount of data in all domains have been generated. It is important to bring intelligent and meaningful use of this data as required for an optimized and efficient engineering process. Data analytics is the analysis of raw data, which can be used to draw conclusions and use in decision making. Data analytics techniques can divulge trends that can be effectively be utilized for intelligent decision making. Data analytics is important in businesses to improve their performance, reduce cost, analyze customer behavior and satisfaction, and increase their profitability. Similarly, data analytics is important in a smart grid. With the development in the ICT, an additional layer is integrated in the smart grid to collect data using smart sensors and smart meters and analyzing them using Big Data analytics.</p>
<p>This is the subject of this book where data analytics is employed in smart grid context in several areas. The characterizations of machine learning, data collection, and storage are first illustrated as a prelude to demonstrating the motivation and potential advantages of implementing advanced data analytics in smart grids. Smart grid is the power system network that smartly integrates the action of all connected users, for example, generators, load, consumers, and deliver sustainable, secure, and economic energy supply.</p>
<p>This book contains 10 different chapters that discusses the fundamentals of machine learning and data analytics in the area of smart grid and its application. Two major parts of the book are:</p>
<ul>
<li><span id="B9780323855105000144.xhtml#u0010"><span id="B9780323855105000144.xhtml#p0025" class="ce_label">•</span> <span class="bold"><a href="#part1.xhtml#part1">Part A</a>:</span> Intelligent data analytics for classification in smart grid</span></li>
<li><span id="B9780323855105000144.xhtml#u0015"><span id="B9780323855105000144.xhtml#p0030" class="ce_label">•</span> <span class="bold"><a href="#part2.xhtml#part2">Part B</a>:</span> Intelligent data analytics for forecasting in smart grid</span></li>
</ul>
<p>The first part of the book includes application of intelligent data analytics in solar PV fault diagnostics, transformer health monitoring and faults diagnostics, and induction motor faults. Data analytics for power quality analysis of power system and transmission line diagnostics are further elaborated and discussed. The second part of the book illustrates the forecasting issues using data analytics. Forecasting is highly important for smart grid operation to achieve sustainable and reliable operation. Global solar radiation forecasting is discussed in the book followed by the wind data forecasting. Load forecasting is important from demand side management, which is taken up in one chapter. Finally data analytics is used for battery charging/discharging forecasting. Several advanced artificial intelligent/machine learning approaches such as Deep Convolutional Neural Network (ConvNet/CNN), Fuzzy Reinforcement Learning (FRL), Modified Fuzzy Q Learning (MFQL), Gene Expression Programming (GEP), <span id="B9780323855105000144.xhtml#page_xiv" data-aria-label="Page xiv" type="pagebreak" data-role="doc-pagebreak"></span>Extreme-Learning Machine (ELM), Semi-supervised &amp; Unsupervised ELM, Proximal Support Vector Machine (PSVM), Deep Learning Neural Network, Long Short-Term memory (LSTM) Network, and Deep Learning Neural Network (DLNN) are employed and elaborated deeply in the book chapters in the area of smart grid and condition monitoring.</p>
<p><a href="#part1.xhtml#part1">PART A</a>: Intelligent Data Analytics for Classification in Smart Grid</p>
<p><a href="#B9780323855105000016.xhtml#B9780323855105000016">Chapter 1</a>: Advances in Machine Learning and Data Analytics. In this chapter, detailed information of data analytics of smart grid application, data analytics for business, condition monitoring, data and its relation, data pre-processing, feature extraction, feature selection, and different application areas are presented along with a wide list of software, dataset’s digital library.</p>
<p><a href="#B9780323855105000028.xhtml#B9780323855105000028">Chapter 2</a>: Intelligent Data Analytics for PV Fault diagnosis Using Deep Convolutional Neural Network (ConvNet/CNN). In this chapter, a deep neural network using ConvNet/CNN based algorithm has been proposed for automatic fault diagnosis of photovoltaic module (PVM) and localize the anomaly condition in an interconnected PV system. The proposed DNN model using ConvNet/CNN algorithm does online diagnosis of PV module. The obtained results during training and testing phase shows its outperformance for solar PV module failure analysis.</p>
<p><a href="#B978032385510500003X.xhtml#B978032385510500003X">Chapter 3</a>: Intelligent Data Analytics for Power Transformer Health Monitoring Using Modified Fuzzy Q Learning (MFQL). In the smart grid application, the turbine in a wind farm/WECS (wind energy conversion system) is connected with a power transformer (WTPT), which increases the generated output voltage of generator from a few hundred volts to a medium voltage level of distribution system. Therefore, to maintain the healthy condition of the smart grid, an intelligent data analytics approach for power transformer health monitoring using modified fuzzy Q learning (MFQL) is proposed. The proposed approach is able to provide the condition monitoring, fault detection, and diagnosis (FDD) information to the system operation in an efficient time interval so that the operator might execute corrective action and/or plan a PdM (predictive maintenance) for the equipment.</p>
<p><a href="#B9780323855105000041.xhtml#B9780323855105000041">Chapter 4</a>: Intelligent Data Analytics for Induction Motor Using Gene Expression Programming (GEP). In this chapter, a realistic FDCA method for external fault identification for three phase IMs using Gene Expression Programming (GEP) have been proposed and is validated on publicly available real fault data. The GEP approach uses RMS values of 3-phase voltages and currents as input variables for identifying six types of external faults experienced by IM and one normal operating (NF) condition. GEP approach is compared against artificial neural network (ANN) (i.e., multilayer perceptron neural network-MLP) and support vector machine (SVM) techniques, which reveals that GEP approach is superior in terms of analytic accuracy and has lower computational requirements.</p>
<p><a href="#B9780323855105000053.xhtml#B9780323855105000053">Chapter 5</a>: Intelligent Data Analytics for Power Quality Disturbance Analysis Using Multi-Class ELM. In this chapter, a novel approach for power quality <span id="B9780323855105000144.xhtml#page_xv" data-aria-label="Page xv" type="pagebreak" data-role="doc-pagebreak"></span>disturbance diagnosis (PQDD) is proposed, which includes the model development, real-time data generation, data pre-processing, feature extraction, and feature selection. The EMD approach is developed for feature extraction and obtained IMFs are processed through the decision tree based machine learning approach of J48 algorithm, which is used for feature selection and obtained results are compared with conventional AI method of MLP-ANN. The results show the outperformance of the proposed approach.</p>
<p><a href="#B9780323855105000065.xhtml#B9780323855105000065">Chapter 6</a>: Intelligent Data Analytics for Transmission Line Fault Diagnosis Using EEMD Based Multiclass SVM and PSVM. Today online condition monitoring, fault detection &amp; diagnosis (FDD) of a transmission line, is required to predict the actual operating condition (AOC) of the electrical power network (EPN). In this chapter, an alternative approach to predict the AOC during an online operating scenario has been formulated, which can identify the AOC from easily recorded parameters of the transmission line. For this, EEMD (ensemble empirical mode decomposition) based PSVM (proximal support vector machine), the approach has been implemented which has significantly high processing speed as compared to other AI methods. The obtained results show that the new proposed framework is effective in evaluating the AOC without the need to measure the other parameters except for current and voltage signals.</p>
<p><a href="#part2.xhtml#part2">PART B</a>: Intelligent Data Analytics for Forecasting in Smart Grid</p>
<p><a href="#B9780323855105000077.xhtml#B9780323855105000077">Chapter 7</a>: Intelligent Data Analytics for Global Solar Radiation Forecasting for Solar Power Production Using Deep Learning Neural Network (DLNN). This chapter proposes DLNN based intelligent data analytics forecasting approach for multi-step ahead (MSA) global solar radiation (GSR), in which per minute recorded data of 3 years (during 2015 to 2017) was first collected from meteorological department of India, then data were pre-processed including cleaning the data, missing value filling, and spikes removal. The MSA forecasting is achieved recursively by utilizing the first forecasted data as an input to generate the next forecasting data and the process is achieved up to level four. The results are compared with other method (artificial neural network-ANN), which represents that proposed DLNN based forecasting approach has excellent performance and can be used for online forecasting applications.</p>
<p><a href="#B9780323855105000089.xhtml#B9780323855105000089">Chapter 8</a>: Intelligent Data Analytics for Wind Speed Forecasting for Wind Power Production Using Long Short-Term memory (LSTM) Network. Renewable energy sources (RES) increasing day-by-day, which shared around 65% contribution of the total global power generation in 2018, wind energy source plays an important role. This chapter proposes a LSTM (Long Short-Term memory) and modified LSTM (mLSTM) network based intelligent data analytics forecasting method for multi-step ahead (MSA) wind speed (WS) forecasting. Both LSTM and mLSTM have been developed for the same data, which shows that proposed WS forecasting approach is outperformed and can be utilized for other locations as well.</p>
<p><a href="#B9780323855105000090.xhtml#B9780323855105000090">Chapter 9</a>: Intelligent Data Analytics for Time-Series Load Forecasting Using Fuzzy Reinforcement Learning (FRL). In this chapter, a short-term load <span id="B9780323855105000144.xhtml#page_xvi" data-aria-label="Page xvi" type="pagebreak" data-role="doc-pagebreak"></span>predictor which is able to forecast the load for next 24 h is proposed and is tested by using real-time recorded historical data collected from GEFCom2012 and GEFCom2014 and simulated results shows accurate and highly satisfactory performance. In this chapter, four different case studies have been performed for 1 month-ahead, week-ahead, day-ahead, and hour-ahead load forecasting.</p>
<p><a href="#B9780323855105000107.xhtml#B9780323855105000107">Chapter 10</a>: Intelligent Data Analytics for Battery Charging/Discharging Forecasting Using Semi-supervised and Unsupervised Extreme Learning Machines. In this chapter, an alternative way to estimate the remaining useful life (RUL) during an online operating scenario has been formulated, which can extract the RUL from easy-recorded parameter of lithium-ion (Li-ion) battery (LIB). To form a linear relationship between formulated health indicator (HI) and actual battery capacity, a power transformation method is applied and then Pearson and Spearman rank correlation methods is used to validate its performance. The supervised extreme learning machine (SELM), semi-supervised ELM (SSELM), and unsupervised ELM (USELM) are applied to evaluate the RUL by using extracted HI and transformed HI. This is the first attempt to implement the SSELM and USELM for RUL estimation of LIBs to make the system online in the real-time domain. The obtained results show that the new proposed approach is effective in evaluating the battery health condition without the need to measure the R and capacity.</p>
<p>Due to the simplicity of the intelligent data analytics methods and flexibility, readers from any field of study can employ them for classification, forecasting, prediction, etc. The book shall serve as a viable source on how to design, adapt, and evaluate the algorithms, which would be beneficial for the readers interested in learning and developing data analytics machine algorithms. The book will find adaptability among researchers and practicing engineers alike. This single volume encompasses wide range of real-time smart grid applications with fundamental to advanced level information.</p>
<p>We are sincerely thankful to the <span class="italic">Intelligent Prognostic Private Limited India</span> to provide all type of technical and non-technical facilities, cooperation, and support in each stage to make this book in reality.</p>
<p>We wish to thank our colleagues and friends for their insight and helpful discussion during the production of this book. We would like to highlight the contribution of Prof. Haitham Abu-Rub, Texas A&amp;M University at Qatar, Prof. Sukumar Mishra, IIT Delhi at India, Prof. Bhim Singh, IIT Delhi, India, Prof. B.K. Panigrahi, IIT Delhi, India, Prof. Fausto Pedro García Márquez, UCLM Spain, Prof. Majid Jamil, Jamia Millia Islamia, Delhi, India, Prof. D.P. Kothari, Director Research, Gaikwad Patil Group of Institutions, Nagpur, India, Dr. Rizwan, DTU India, Prof. Imtiaz Ashraf, Aligarh Muslim University, India, Prof. M.S. Jamil Asghar, Aligarh Muslim University, India, Prof. Salman Hameed, Aligarh Muslim University, India, Prof. A.H. Bhat, NIT Srinagar, India, Prof. Kouzou Abdellah, Djelfa University, Algeria, Prof. Jaroslaw Guzinski, Gdansk University of Technology, Poland, Prof. Akhtar Kalam, Victoria University of Technology, Australia, Prof. Mairaj Ud Din Mufti, NIT Srinagar, <span id="B9780323855105000144.xhtml#page_xvii" data-aria-label="Page xvii" type="pagebreak" data-role="doc-pagebreak"></span>India, Prof. YR Sood, NIT Hamirpur (HP), India, Prof. A.P. Mittal, NSUT Delhi, India, Prof. R.K Jarial, NIT Hamirpur (HP), India, Prof. Rajesh Kumar, GGSIPU, India, Prof. Anand Parey, IIT Indore, India, Dr. Jafar A. Alzubi, Al-Balqa Applied University, Jorden, Dr. Majed Alotaibi, King Saud University, Riyadh, Saudi Arabia, and Dr. Abdulaziz Almutairi, Majmaah University, Majmaah, Saudi Arabia.</p>
<p>We further would like to express our love and affection to our family members, Shadma (wife of Prof. Atif Iqbal), Abuzar, Abubaker (Sons of Prof. Atif Iqbal), Noorin (daughter of Prof. Atif Iqbal). We would like to express our gratitude to Zainub Fatema and Ayesha Fatema (daughters of Dr. Hasmat Malik and Dr. Nuzhat Fatema) for their intense feeling of deep affection.</p>
<div id="B9780323855105000144.xhtml#au0010" class="fmauthor">
<span class="degrees">Dr.</span> Hasmat Malik
</div>
<div class="fmaffiliation">
Woodlands, Singapore/Delhi, India
</div>
<div id="B9780323855105000144.xhtml#au0015" class="fmauthor">
<span class="degrees">Dr.</span> Nuzhat Fatema
</div>
<div class="fmaffiliation">
Woodlands, Singapore/UniSZA, Malaysia
</div>
<div id="B9780323855105000144.xhtml#au0020" class="fmauthor">
<span class="degrees">Prof. Dr.</span> Atif Iqbal
</div>
<div class="fmaffiliation">
Doha, Qatar
</div>
</section>
<p><span id="part1.xhtml"></span></p>
<section type="part">
<div id="part1.xhtml#PN">

</div>
<p>Part A: Intelligent Data Analytics for Classification in Smart Grid</p>
<div class="outlchap">
<ul>
<li><a href="#B9780323855105000016.xhtml">Chapter 1: Advances in Machine Learning and Data Analytics</a></li>
<li><a href="#B9780323855105000028.xhtml">Chapter 2: Intelligent Data Analytics for PV Fault Diagnosis Using Deep Convolutional Neural Network (ConvNet/CNN)</a></li>
<li><a href="#B978032385510500003X.xhtml">Chapter 3: Intelligent Data Analytics for Power Transformer Health Monitoring Using Modified Fuzzy Q Learning (MFQL)</a></li>
<li><a href="#B9780323855105000041.xhtml">Chapter 4: Intelligent Data Analytics for 3-Phase Induction Motor Fault Diagnosis Using Gene Expression Programming (GEP)</a></li>
<li><a href="#B9780323855105000053.xhtml">Chapter 5: Intelligent Data Analytics for Power Quality Disturbance Diagnosis Using Extreme Learning Machine (ELM)</a></li>
<li><a href="#B9780323855105000065.xhtml">Chapter 6: Intelligent Data Analytics for Transmission Line Fault Diagnosis Using EEMD-Based Multiclass SVM and PSVM</a></li>
</ul>
</div>
</section>
<p><span id="B9780323855105000016.xhtml"></span></p>
<p><span id="B9780323855105000016.xhtml#c0005"></span></p>
<header>
<div id="B9780323855105000016.xhtml#CN">

</div>
<h1 id="B9780323855105000016.xhtml#B9780323855105000016" class="chaptitle" type="title">Chapter 1: Advances in Machine Learning and Data Analytics</h1>
</header>
<section type="preamble">
<div id="B9780323855105000016.xhtml#ab0010" class="abstract">
<h2 id="B9780323855105000016.xhtml#st0010" class="h1hd"><span id="B9780323855105000016.xhtml#page_3" data-aria-label="Page 3" type="pagebreak" data-role="doc-pagebreak"></span>Abstract</h2>
<p>Artificial intelligence (AI) is the intelligence demonstrated by the machines. AI is also the representation of a machine (like computer), which imitates cognitive behavior/functions associated to human mind for the purpose of learning and problem solving. Also, the subset of AI is machine learning (ML), which is improved automatically through experience. ML algorithms are developed based on the data without explicit information of the system behavior. Data statistics and computational analysis are the subset of ML. The data analytics is a process of analyzing, cleaning, transforming, and modeling the data with respect to the useful information. In this chapter, detailed information of data analytics of smart grid application, data analytics for business, condition monitoring, data and its relation, data preprocessing, feature extraction, feature selection, and different application areas are studied. A wide list of software and dataset’s digital library are also included.</p>
</div>
</section>
<div class="key">
<h2 id="B9780323855105000016.xhtml#st0015" class="keytermshd">Keywords</h2>
<div id="B9780323855105000016.xhtml#kw0010" class="keytermslist">
feature extraction
</div>
<div id="B9780323855105000016.xhtml#kw0015" class="keytermslist">
feature selection
</div>
<div id="B9780323855105000016.xhtml#kw0020" class="keytermslist">
data preprocessing
</div>
<div id="B9780323855105000016.xhtml#kw0025" class="keytermslist">
visualization
</div>
<div id="B9780323855105000016.xhtml#kw0030" class="keytermslist">
condition monitoring
</div>
<div id="B9780323855105000016.xhtml#kw0035" class="keytermslist">
open access
</div>
<div id="B9780323855105000016.xhtml#kw0040" class="keytermslist">
software
</div>
<div id="B9780323855105000016.xhtml#kw0045" class="keytermslist">
dataset sources
</div>
</div>
<div class="ce_sections">
<section id="B9780323855105000016.xhtml#s0010" class="ce_section1">
<h2 id="B9780323855105000016.xhtml#st0020" class="h1hd">1. Introduction</h2>
<div id="B9780323855105000016.xhtml#p0200" class="textfl">
In the modern power world, the smart grid implementations are driving utilities to make advance their power networks so that wide area communication between M2M (machine to machine) and M2H (machine to human) may become modernize. There are several sub-system level’s equipments (i.e., PMU-phasor measurement unit, energy management system, automated metering mechanism, instrumentation &amp; control, etc.), which communicate between each other or node to node. Due to this communication, a huge volume of data flow is created in a second or microsecond within the power network, which is not an easy task to handle such data volume in a simple or via a conventional way. This generate a technical challenge to the professionals because message timing, framing, and processing may become complex. Furthermore, without efficient data handling mechanism, many hours are consumed in attempting to receive a new application to do work. Moreover, new applications require high performance abilities and advance processing mechanism to take a fast and correction action as well as decision. Due to this, negative consequences can result if the process occurs on live networks.
</div>
<div id="B9780323855105000016.xhtml#p0205" class="text">
To overcome such type of problem in real world as mentioned earlier, both machine learning and data analytics are becoming popular research area for industries as well as universities. This popularity is driven by the internet and its associated huge number of IoTs (Internet of Things) devices connected in the smart grid because they generate a huge amount of data every second and proper understanding of such big-data needs advanced machine learning and/or data analytics approaches. Moreover, several applications such as VPP (virtual power plant) management, DSM (demand side management), DER (distributed energy resources) management, forecasting, prediction, ESS (energy storage system) management, and EVs (electric vehicles) management have extensively utilized machine learning (ML) approaches, which lead it to enhance the popularity of advance machine learning and intelligent data analytics. Generally, both data analytics and ML are closely related to each other. And both techniques are used for harnessing the useful information about the system behavior without the model’s physical parameters information. Both techniques are capable for data driven<span id="B9780323855105000016.xhtml#page_4" data-aria-label="Page 4" type="pagebreak" data-role="doc-pagebreak"></span> health monitoring of smart grid application. Therefore, application and advancement of both ML as well as data mining approaches is increasing in extensive way.
</div>
<section id="B9780323855105000016.xhtml#s0015" class="ce_section2">
<h3 id="B9780323855105000016.xhtml#st0025" class="h2hd">1.1. Brief information of data base analysis</h3>
<div id="B9780323855105000016.xhtml#p0210" class="textfl">
In the research domain, the data analytics is very important for the technology commercialization for laying the foundation in the real world. So, doing research, the data analytics is very useful for: (1) understanding the trends and finding the major events; (2) visibility of timing, risks, and rewards; and (3) context analysis for market size identification and customer demography identification. Therefore, there are three main categories of the data which moves from the macro level to micro level of the study and/or research for any field. These data are: (1) country level data; (2) industry level data; and (3) company level data. Any type of data informs two main points such as statistics and analysis. Therefore, country level data gives the information in form of statistics of demography, GDP, wages, etc., and information of analysis—economic analysis, social analysis, political and legal type of analysis. The industry level data gives the information of statistics (as industry size, brand, and market share, etc.) and analysis (as trend analysis, highlights, SWOT, etc.). At the end, company data is a like micro data, which gives the information about statistics (i.e., financial data, company size, etc.) and analysis (i.e., SWOT, news, third party reports, etc.) as well. The SWOT is explained as the internal and external information with respect to the positive as well as negative sign of the data or coming information from the data (such as strength, weakness, opportunities, and treats, etc.). Therefore, there is an important terminology in the domain of IDA that is called “sweet spot,” which tells the exact position/level of the innovation performed by the inventor. This is the common point in between feasibility (i.e., technological and environmental), desirability (i.e., social, legal, and political), and viability (i.e., economics of industrial point of view) [
<div id="B9780323855105000016.xhtml#p0215" class="text">
Therefore, for doing database IDA for any innovation, innovators need database. According to previous explanation, innovator needs country level, industry level, and company level database for the further analysis. In this regards, there are some collected information which is represented in <a href="#B9780323855105000016.xhtml#t0035">Table 1.6</a> of <a href="#B9780323855105000016.xhtml#s0070">Section 7</a>.
</div>
</section>
<section id="B9780323855105000016.xhtml#s0020" class="ce_section2">
<h3 id="B9780323855105000016.xhtml#st0030" class="h2hd">1.2. Brief information of intelligent data analytics for business</h3>
<div id="B9780323855105000016.xhtml#p0220" class="textfl">
Intelligent data/big data analytics (IDA/IBDA) is a process to harness the information of the system and/or its associated sub-systems by utilizing the data instead of physical parameters or system modeling information. Now days in the IoT world, everything is going toward the IBDA and hence, its market value in term of the business forecast, has become valuable and important. Generally, expert analyses the market of IDA/IBDA into two broad groups, which are: data visualization and discovery (DVD) and analysis at advanced level (AAL). The major players/shareholder of this domains come from healthcare industry,<span id="B9780323855105000016.xhtml#page_5" data-aria-label="Page 5" type="pagebreak" data-role="doc-pagebreak"></span> biotech-companies, insurance sector, bank sector, retail sector, government agencies, defense and its associated companies, etc. The IDA/IBDA provides the support to the organization to make real-time decision and also provide the real-time position of the company so that organization may enhance the business. According to the historical data, the IDA/IBDA market was around $8.54 billion in 2017 and expected to grow the CARG (compound annual growth rate) more than 29% (~40.65 billion dollars) by coming years [
<div id="B9780323855105000016.xhtml#p0225" class="text">
In the DVD approach and formulation of the architecture, mainly data-integration, data transformation (and analysis), and visualization are the main components. Numerous types of data come from various sources (i.e., machine data: sensors, RFID, camera; operational data; files: Excel/CSV, networks, web/social/cloud data; application based data, etc.), which are integrated and data fusion process is performed. In the data transformation, integrated data is transformed and/or decoded for the further application point of view. In the visualization, analyzed data is represented in form of graph/patterns etc., so that technologist/manager/analytics get benefited. Similarly, the AAL architecture includes the data integration, data model building, model development, model optimization, and visualization. Full procedure depends upon the data sources as mentioned for DVD.
</div>
<div id="B9780323855105000016.xhtml#p0230" class="text">
Generally, market analysis is performed in the form of life cycle, which depends on mainly two components such as market value and time interval. The market value is varied from starting zero (0) value to higher side. While time period shows the actual level of the growth of the technology such as at development stage, growth stage, maturity stage, and decline phase. The market value of the IDA/IBDA is varied as per the reason/location of the market. For example, in Europe and the United States, IDA/IBDA is at growth level, while IDA/IBDA in Africa and Latin America is under development stage only. Therefore, there are a lot of options in IDA/IBDA domain in the region of Africa, Latin America, Asia, Middle East, and some part of Europe (except western part). According to the expert opinion, market growth in Asia-Pacific region is very high (in growth rate) in comparison to the rest of the world.
</div>
<div id="B9780323855105000016.xhtml#p0235" class="text">
The revenue of IDA/IBDA mainly depends only on few industries and services areas as follow: GFS, G&amp;I, retail, telecommunications, healthcare &amp; life science, business services, information &amp; communication technologies, manufacturing, media entertainment, and others. The highest and lowest revenue share of IDA/IBDA are from BFS and media &amp; entertainment, respectively. Apart from this, healthcare &amp; life science industry is approximately at the middle in terms of revenue share. In the form of market share govern by the several solution providers, few of them are: SAS, IBM, QLIK, Splunk, TIBCO, Tableau, FICO, Plantir, SAP, and Alteryx, etc., in which, SAS, IBM, and QLIK are the main market players which govern around half of the world market share in this domain. Key note for the reader is that presented information in this section is collected based on open access information received through Google search. The authors are not responsible for any incorrect information supplied by Google search or any other mode of search.<span id="B9780323855105000016.xhtml#page_6" data-aria-label="Page 6" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
</section>
<section id="B9780323855105000016.xhtml#s0025" class="ce_section2">
<h3 id="B9780323855105000016.xhtml#st0035" class="h2hd">1.3. Brief information of intelligent data analytics for smart grid</h3>
<div id="B9780323855105000016.xhtml#p0240" class="textfl">
According to the International Energy Agency (IEA) report on smart grids analysis [
<section id="B9780323855105000016.xhtml#s0030" class="ce_section2">
<h3 id="B9780323855105000016.xhtml#st0040" class="h2hd">1.4. Brief information of intelligent data analytics for condition monitoring</h3>
<div id="B9780323855105000016.xhtml#p0245" class="textfl">
The condition monitoring (CM) is a way or method of monitoring the health of the system, sub-system, and/or its associated equipments. CM can be performed by using any type of methods such as physics-based method, model-based method, and data-driven methods. The physics-based and model-based methods required system information, while data-driven method works on historical data captured with respect to the time varying interval. Generally, mechanical and/or electrical data generated with the help of sensor are used for CM of the machinery. There are some basic steps to perform the CM of a system/sub-system/its associated equipments, these are: (1) identify the critical assets with the system; (2) identify the parameters to be monitored and its sampling frequency rate; (3) identify the suitable CM solution/method; (4) demonstration/installation of the CM solution on site; and (5) integration of the CM system with the available maintenance solution in the system. There are some basic significant indications of the failure condition in the system/machinery. These indications are the vibration, noise, heat, smell, smoke, and finally breakdown condition. So, to prevent the system, doing CM in advanced level is not an easy task for the maintenance engineers. Generally, three types of maintenance scenarios (PdM: predictive maintenance, TBM: time based maintenance/planned maintenance, and RM: reactive maintenance) are performed for doing CM. Normally, the indication of failures (i.e., vibration, noise, heat, smell, smoke, and finally breakdown condition) come under RM, which is fixed after the system breaks. But system owner wants to fix failure condition before breaks. Under this situation, PdM and TBM play an important role so that cost of repair may reduce with respect to enhance the system performance.
</div>
<div id="B9780323855105000016.xhtml#p0250" class="text">
Several types of CM techniques are utilized by the industry such as: (1) vibration based CM; (2) lubricating oil analysis based CM; (3) thermographic based CM; and (4) other methods (MCSA: motor current signature analysis).<span id="B9780323855105000016.xhtml#page_7" data-aria-label="Page 7" type="pagebreak" data-role="doc-pagebreak"></span> According to the market survey, the key contributions of these methods of CM are as per their ranked values: vibration CM, lubricating oil analysis, thermography, MCSA. While vibration based CM covers the market share more than 65% but the cost of analysis is higher than MCSA. The service market of CM is very good since 2016 to till now with higher growth rate of CAGR (compound annual growth rate). According to the market revenue of Europe region, Germany is at the top followed by the United Kingdom, Italy, and France. In the Asia-Pacific region, China is at the top followed by the Japan and India. According to the current statistics, top service providers are GE Measurement &amp; Control followed by SKF, Emerson, and Rockwell Automation.
</div>
<div id="B9780323855105000016.xhtml#p0255" class="text">
The initiation of IDA/IBDA in the area of CM carries big market revenue of the business part. Since starting in 2000 and till date, IDA/IBDA is categorized into four phases. Phase-1 is in between 2000 and 2005, which is related to the asset management. Phase-2 belongs to the asset management &amp; data reporting from 2005 to 2010. IDA/IBDA, and evaluation comes in phase-3 from 2010 to 2015 and finally phase-4 belongs to PdM or predictive analysis, which started in 2015 to till date. Moreover, in the future, prescriptive analytics may come in picture which would lead through digital twin technology. The prescriptive analysis mainly focuses on the future prediction of the equipment condition.
</div>
<div id="B9780323855105000016.xhtml#p0260" class="text">
In the CM area following broad research area will come as energy monitoring, smart building monitoring, production/process monitoring, and environmental monitoring. In the energy monitoring, data coming from smart meters will be used for IDA/IBDA. In the area of smart building monitoring, data coming from air-conditioning system, boiler, sensors, etc., are used. The soil, water, air, and emission data monitoring comes under the environmental monitoring. Therefore, there are some key players which hold the key position in the market as per the method of CM. For example, in the area of MCSA, the key contributors are: Siemen AG (at top), ABB, Mitsubishi, and Bosch Rexroth. In the area of thermography-based CM, the key contributors are: FLIR systems Inc (at top), Fluke corporation, and Nippon Avionics Co. In the area of lubrication oil based CM, the key contributors are: Bureau Veritas, Intertek Group, SGS, ALS Global, Spectro Scientific, TestOil, Parker Hannifin, GE, GasTOPS, and Castrol. Finally, in the area of vibration-based CM, the key contributors are: GE, SKF, Emerson, Rockwell Automation, and Bruel &amp; Kjaer Vibro.
</div>
</section>
</section>
<section id="B9780323855105000016.xhtml#s0035" class="ce_section1">
<h2 id="B9780323855105000016.xhtml#st0045" class="h1hd">2. Data and it’s relation</h2>
<div id="B9780323855105000016.xhtml#p0265" class="textfl">
According to the Raymond Wolfinger, the plural of anecdote is data. In the modern world, data are everywhere and they can be in various forms (i.e., text, word, picture, video, character, signatures, etc.). Each type of data will be labelled or unlabelled in form of structured or unstructured data. In the CM of smart grid applications, different types of datasets are utilized for the further study as follows: electrical signature type of data (i.e., power, current, voltage, frequency, etc.), mechanical signature type of data (i.e., vibration, refrigerant, temperature,<span id="B9780323855105000016.xhtml#page_8" data-aria-label="Page 8" type="pagebreak" data-role="doc-pagebreak"></span> humidity, flow rare, pressure, heat rejection rate, cooling rate, heat transfer rate, coefficient of performance, efficiency, etc.), renewable energy related data (i.e., global horizontal irradiance, direct normal irradiance, diffused horizontal irradiance, wind speed, wind direction, maximum wind speed, air temperature, relative humidity, pressure, precipitation, dew point, wet bulb temperature, latitude, longitude, altitude, height from sea level, etc.), energy storage device related dataset (i.e., charging/discharging cycle count, voltage, current, internal resistance, Ah-capacity, impedance, temperature, time, etc.), power transformer related data (dissolved gases, Furan analysis, dielectric strength, metal particle count, moisture level, power factor dissipation factor, interfacial tension, acid number, furans, oxygen inhibitor, swift frequency response, DC resistance, dielectric loss, infrared camera based data, oil level, ground resistance, oil leakage, etc.), and other type of data are web and social media, machine to machine, transaction, biometric, human generated data, etc.
</div>
<div id="B9780323855105000016.xhtml#p0270" class="text">
The term Big-Data is referred to the volume, variety, and velocity of the data. This term was described in 2001 by Laney, which is known as 3Vs of data. Furthermore, 10 Vs model of the dataset come in the market, which referred vagueness (related to confusion over meaning of big data and tools), variability (related to dynamic evolving behavior in the data source), venue (related to distributed heterogeneous data from multiple platform), variety (related to different types of data), velocity (related to speed at which data is generated), vocabulary (related to data model semantic that describe data structure), validity (related to data quality, governance, master data management), veracity (related to data accuracy), and volume (related to size of data).
</div>
<div id="B9780323855105000016.xhtml#p0275" class="text">
The IoTs are rapidly increasing to make things smart and interconnect, hence sensors and volumes of data create a massive level of generated data volume as shown in <a href="#B9780323855105000016.xhtml#f0010">Fig. 1.1</a>. This data need to transfer between devices, services and useful application scenarios. In Industry 4.0, the connected IoT devices will<span id="B9780323855105000016.xhtml#page_9" data-aria-label="Page 9" type="pagebreak" data-role="doc-pagebreak"></span> be ~50.1 billion by 2020 [
<div class="pageavoid">
<figure>
<img src="images/f01-01-9780323855105.jpg" alt="Figure 1.1 Growth in IoT devices. NCTA data." /><figcaption><span class="fignum">Figure 1.1</span><span class="x"> </span><span id="B9780323855105000016.xhtml#sp0010" class="ce_simple-para"><span class="bold">Growth in IoT devices.</span></span> <span class="figcredit">NCTA data.</span></figcaption>
</figure>
</div>
</section>
<section id="B9780323855105000016.xhtml#s0040" class="ce_section1">
<h2 id="B9780323855105000016.xhtml#st0050" class="h1hd">3. Data preprocessing (DPP)</h2>
<div id="B9780323855105000016.xhtml#p0280" class="textfl">
The data preprocessing (DPP) is an IDA technique that involves transforming the raw captured data into an understandable and useable format to solve the problems in the real-world application implementation. The real site recorded data is generally incomplete, inconsistent, and/or far away from trends and pattern due to some errors (i.e., missing values, spikes, non-linearity of the data, signal-to-noise ration, etc.). Therefore, data processing is a proven approach to resolve such type of problems and enhance the correlation of the data with respect to the labelled target value.
</div>
<div id="B9780323855105000016.xhtml#p0285" class="text">
Hence, in the DPP approaches, three main methodologies are followed, which are as follow: (1) data processing; (2) feature extraction; and (3) feature selection. In the data processing approach (DPA), several issues related to data quality and its behavior, are resolved such as data cleaning, data transformation, data reduction, data integration, and finally data discretization. In the process of data cleaning, data is processed for removing the spikes and filling the missing values (if any). Then data transformation is performed to make the uniformity of the data for all case scenario of the machinery with respect to the perturb loading condition. Thereafter, data reduction is performed to rearrange the similar data in a one group. Then data integration is performed by combining the multiple dataset. Moreover, different IA/machine learning-based methods for the DP are: single user programming, multiple programming, real-time process, on-line processing, time sharing processing, and distributed processing.
</div>
<div id="B9780323855105000016.xhtml#p0290" class="text">
After the DP, feature extraction and feature selection procedure is performed, which are explained in sub-sequence section as given later.
</div>
<section id="B9780323855105000016.xhtml#s0045" class="ce_section2">
<h3 id="B9780323855105000016.xhtml#st0055" class="h2hd">3.1. Feature extraction</h3>
<div id="B9780323855105000016.xhtml#p0295" class="textfl">
The feature extraction process (FEP) includes reducing the number of input variables/attributes/resources to describe the similar information of a large volume of dataset [
<div id="B9780323855105000016.xhtml#p0300" class="text">
In the CM of smart grid application domain, feature extraction is performed by three main methodologies. These methodologies are: (1) time-domain based feature extraction (TDbFE); (2) frequency-domain based feature extraction (FDbFE); and (3) time-frequency-domain based feature extraction (TFDbFE). The represented <a href="#B9780323855105000016.xhtml#t0010">Tables 1.1</a>–<a href="#B9780323855105000016.xhtml#t0020">1.3</a> show a broad list of features of TDbFE, FDbFE, and TFDbFE, respectively.<span id="B9780323855105000016.xhtml#page_10" data-aria-label="Page 10" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000016.xhtml#page_11" data-aria-label="Page 11" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000016.xhtml#page_12" data-aria-label="Page 12" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000016.xhtml#page_13" data-aria-label="Page 13" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000016.xhtml#page_14" data-aria-label="Page 14" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000016.xhtml#page_15" data-aria-label="Page 15" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000016.xhtml#page_16" data-aria-label="Page 16" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000016.xhtml#page_17" data-aria-label="Page 17" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div class="pageavoid">
<p>Table 1.1</p>
<table border="1" class="tbody">
<caption class="ttitle">
<span id="B9780323855105000016.xhtml#sp0025" class="ce_simple-para">Brief summary of TDbFE for CM of smart grid applications.</span>
</caption>
<thead title="thead">
<tr title="table-row">
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
S. no.
</div>
</div>
</section>
</section>
</div>
</section>
</div>
</section>
</div>
</section>
</div>
</section>
</section>
</div>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Name of feature</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Remark/key point</p>
</th>
</tr>
</thead>
<tbody title="tbody">
<tr title="table-row">
<td colspan="3" style="text-align:left;" title="table-entry">
<p><span class="italic">Time Synchronous Averaging based features extraction</span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>TSA</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$y_{TSA} = \frac{1}{N}\sum\limits_{i = 0}^{N - 1}{y\left( {t + nT} \right)}$</span> </span> <span> <img src="images/B9780323855105000016-si1.svg" alt="image" /> </span>, where, <span class="italic">T=</span> period of averaging, N = number of sample points</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>NA4</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$NA4 = \frac{N\sum\limits_{i = 1}^{N}\left( {y_{i} - \overline{y}} \right)^{4}}{\left\{ {\frac{1}{M}\sum\limits_{j = 1}^{M}\left\lbrack {\sum\limits_{i = 1}^{N}\left( {y_{ij} - y_{j}^{2}} \right)} \right\rbrack} \right\}^{2}}$</span> </span> <span> <img src="images/B9780323855105000016-si2.svg" alt="image" /> </span>, where, M = number of record in current time, N = total number of sample</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>3</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>NA4*</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$NA4* = \frac{N\sum\limits_{i = 1}^{N}\left( {y_{i} - \overline{y}} \right)^{4}}{\left( \sigma_{y - h}^{2} \right)^{2}}$</span> </span> <span> <img src="images/B9780323855105000016-si3.svg" alt="image" /> </span>, where, <span class="hiddenClass"> <span class="math inline">(<em>σ</em><sub><em>y</em> − <em>h</em></sub><sup>2</sup>)</span> </span> <span> <img src="images/B9780323855105000016-si4.svg" alt="image" /> </span> = variance</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>4</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>FM4</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$FM4 = \frac{N\sum\limits_{i = 1}^{N}\left( {d_{i} - \overline{d}} \right)^{4}}{\left\lbrack {\sum\limits_{i = 1}^{N}\left( {d_{i} - \overline{d}} \right)^{2}} \right\rbrack^{2}}$</span> </span> <span> <img src="images/B9780323855105000016-si5.svg" alt="image" /> </span>, where, <span class="hiddenClass"> <span class="math inline">$\overline{d}$</span> </span> <span> <img src="images/B9780323855105000016-si6.svg" alt="image" /> </span> = mean of d = difference signal</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>5</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>M6A</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$M6A = \frac{N^{2}\sum\limits_{i = 1}^{N}\left( {d_{i} - \overline{d}} \right)^{6}}{\left\lbrack {\sum\limits_{i = 1}^{N}\left( {d_{i} - \overline{d}} \right)^{2}} \right\rbrack^{3}}$</span> </span> <span> <img src="images/B9780323855105000016-si7.svg" alt="image" /> </span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>6</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>M8A</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$M8A = \frac{N^{3}\sum\limits_{i = 1}^{N}\left( {d_{i} - \overline{d}} \right)^{8}}{\left\lbrack {\sum\limits_{i = 1}^{N}\left( {d_{i} - \overline{d}} \right)^{2}} \right\rbrack^{4}}$</span> </span> <span> <img src="images/B9780323855105000016-si8.svg" alt="image" /> </span></p>
</td>
</tr>
<tr title="table-row">
<td colspan="3" style="text-align:left;" title="table-entry">
<p><span class="italic">Time series regressive based features extraction methods</span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>AR (p)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline"><em>y</em><sub><em>t</em></sub> = <em>a</em><sub>1</sub><em>y</em><sub><em>t</em> − 1</sub> + <em>a</em><sub>2</sub><em>y</em><sub><em>t</em> − 2</sub> + .... + <em>a</em><sub><em>p</em></sub><em>y</em><sub><em>t</em> − <em>p</em></sub> + <em>μ</em><sub><em>t</em></sub></span> </span> <span> <img src="images/B9780323855105000016-si9.svg" alt="image" /> </span>, and <span class="hiddenClass"> <span class="math inline">$y_{t} = \mu_{t} + \sum\limits_{i = 1}^{p}{a_{i}y_{t - i}}$</span> </span> <span> <img src="images/B9780323855105000016-si10.svg" alt="image" /> </span>, where, <span class="hiddenClass"> <span class="math inline"><em>μ</em><sub><em>t</em></sub></span> </span> <span> <img src="images/B9780323855105000016-si11.svg" alt="image" /> </span> = noise ratio, a1-ap = model parameters, p = model order</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>MA (q)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline"><em>y</em><sub><em>t</em></sub> = <em>b</em><sub>1</sub><em>μ</em><sub><em>t</em> − 1</sub> + <em>b</em><sub>2</sub><em>μ</em><sub><em>t</em> − 2</sub> + .... + <em>b</em><sub><em>q</em></sub><em>μ</em><sub><em>t</em> − <em>p</em></sub> + <em>μ</em><sub><em>t</em></sub></span> </span> <span> <img src="images/B9780323855105000016-si12.svg" alt="image" /> </span> and <span class="hiddenClass"> <span class="math inline">$y_{t} = \mu_{t} + \sum\limits_{i = 1}^{q}{b_{i}\mu_{t - i}}$</span> </span> <span> <img src="images/B9780323855105000016-si13.svg" alt="image" /> </span> where, b1-bp = model parameters, q = model order</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>3</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>ARMA (p.q)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline"><em>y</em><sub><em>t</em></sub> = <em>a</em><sub>1</sub><em>y</em><sub><em>t</em> − 1</sub> + ... + <em>a</em><sub><em>p</em></sub><em>y</em><sub><em>t</em> − <em>p</em></sub> + <em>μ</em><sub><em>t</em></sub> + <em>b</em><sub>1</sub><em>μ</em><sub><em>t</em> − 1</sub> + ... + <em>b</em><sub><em>q</em></sub><em>μ</em><sub><em>t</em> − <em>p</em></sub></span> </span> <span> <img src="images/B9780323855105000016-si14.svg" alt="image" /> </span> and <span class="hiddenClass"> <span class="math inline">$y_{t} = \mu_{t} + \sum\limits_{i = 1}^{p}{a_{i}y_{t - i}} + \sum\limits_{i = 1}^{q}{b_{i}\mu_{t - i}}$</span> </span> <span> <img src="images/B9780323855105000016-si15.svg" alt="image" /> </span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>4</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>ARIMA (p,D,q)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline"><em>Δ</em><sup><em>D</em></sup><em>y</em><sub><em>t</em></sub> = <em>a</em><sub>1</sub><em>Δ</em><sup><em>D</em></sup><em>y</em><sub><em>t</em> − 1</sub> + ... + <em>a</em><sub><em>p</em></sub><em>Δ</em><sup><em>D</em></sup><em>y</em><sub><em>t</em> − <em>p</em></sub> + <em>μ</em><sub><em>t</em></sub> + <em>b</em><sub>1</sub><em>μ</em><sub><em>t</em> − 1</sub> + ... + <em>b</em><sub><em>q</em></sub><em>μ</em><sub><em>t</em> − <em>p</em></sub></span> </span> <span> <img src="images/B9780323855105000016-si16.svg" alt="image" /> </span>, where <span class="hiddenClass"> <span class="math inline"><em>Δ</em><sup><em>D</em></sup></span> </span> <span> <img src="images/B9780323855105000016-si17.svg" alt="image" /> </span> = difference</p>
</td>
</tr>
<tr title="table-row">
<td colspan="3" style="text-align:left;" title="table-entry">
<p><span class="italic">Statistical features extraction</span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Minimum value</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">min [<em>y</em><sub><em>i</em></sub>]</span> </span> <span> <img src="images/B9780323855105000016-si18.svg" alt="image" /> </span>, where y = input signal data from the sensor</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Mean value</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$\overline{y} = \frac{1}{N}\sum\limits_{i = 1}^{N}y_{i}$</span> </span> <span> <img src="images/B9780323855105000016-si19.svg" alt="image" /> </span>, where, <span class="hiddenClass"> <span class="math inline">$\overline{y}$</span> </span> <span> <img src="images/B9780323855105000016-si20.svg" alt="image" /> </span> = mean value</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>3</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Maximum</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">max [<em>y</em><sub><em>i</em></sub>]</span> </span> <span> <img src="images/B9780323855105000016-si21.svg" alt="image" /> </span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>4</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Root-mean-squire value</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$y_{RMS} = \sqrt{\frac{1}{N}\sum\limits_{i = 1}^{N}y_{i}}$</span> </span> <span> <img src="images/B9780323855105000016-si22.svg" alt="image" /> </span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>5</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Peak-to-peak value</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline"><em>y</em><sub><em>P</em><em>t</em><em>P</em></sub> = [<em>y</em><sub><em>i</em></sub>(max ) − <em>y</em><sub><em>i</em></sub>(min )]</span> </span> <span> <img src="images/B9780323855105000016-si23.svg" alt="image" /> </span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>6</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Crest factor</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$CF = \frac{y_{PtP}}{y_{RMS}}$</span> </span> <span> <img src="images/B9780323855105000016-si24.svg" alt="image" /> </span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>7</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Variance</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">${var}_{y} = \sigma_{y}^{2} = \frac{\sum\left( {y_{i} - \overline{y}} \right)^{2}}{N - 1}$</span> </span> <span> <img src="images/B9780323855105000016-si25.svg" alt="image" /> </span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>8</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Standard deviation</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$STD = \sigma_{y} = \sqrt{\frac{\sum\left( {y_{i} - \overline{y}} \right)^{2}}{N - 1}}$</span> </span> <span> <img src="images/B9780323855105000016-si26.svg" alt="image" /> </span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>9</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Standard error value</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$y_{STE} = \sqrt{\frac{1}{N - 1}\left\lbrack {\sum{\left( {y_{i} - \overline{y}} \right)^{2} -}\frac{\left\lbrack {\sum{\left( {x - \overline{x}} \right)\left( {y - \overline{y}} \right)}} \right\rbrack}{\sum\left( {x - \overline{x}} \right)^{2}}} \right\rbrack}$</span> </span> <span> <img src="images/B9780323855105000016-si27.svg" alt="image" /> </span>, where, <span class="italic">x</span> = predicted value</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>10</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Zero crossing</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Number of <span class="italic">x</span>-axis crossing with satisfy the two criteria:</p>
<p><span class="hiddenClass"> <span class="math inline"><em>y</em><sub><em>i</em></sub> &gt; 0 <em>a</em><em>n</em><em>d</em> <em>y</em><sub><em>i</em> − 1</sub> &lt; 0</span> </span> <span> <img src="images/B9780323855105000016-si28.svg" alt="image" /> </span> and <span class="hiddenClass"> <span class="math inline"><em>y</em><sub><em>i</em></sub> &lt; 0 <em>a</em><em>n</em><em>d</em> <em>y</em><sub><em>i</em> − 1</sub> &gt; 0</span> </span> <span> <img src="images/B9780323855105000016-si29.svg" alt="image" /> </span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>11</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Wavelength</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$y_{WL} = \sum\limits_{i = 1}^{N}\left| {y_{i} - y_{i - 1}} \right|$</span> </span> <span> <img src="images/B9780323855105000016-si30.svg" alt="image" /> </span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>12</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Willison amplitude value</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$y_{WA} = \sum\limits_{i = 1}^{N}{f\left( \left| {y_{i} - y_{i + 1}} \right| \right)}$</span> </span> <span> <img src="images/B9780323855105000016-si31.svg" alt="image" /> </span>, if <span class="hiddenClass"> <span class="math inline">$s.t\, f(y) = \left\{ \begin{matrix}
1 \\
0 \\
\end{matrix} \right.\,\begin{matrix}
{ify \geq \tau} \\
{otherwise} \\
\end{matrix}$</span> </span> <span> <img src="images/B9780323855105000016-si32.svg" alt="image" /> </span> and <span class="hiddenClass"> <span class="math inline"><em>τ</em></span> </span> <span> <img src="images/B9780323855105000016-si33.svg" alt="image" /> </span> = threshold</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>13</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Impulse factor</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$y_{IF} = \frac{y_{peak}}{\frac{1}{N}\sum\limits_{i = 1}^{N}\left| y_{i} \right|}$</span> </span> <span> <img src="images/B9780323855105000016-si34.svg" alt="image" /> </span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>14</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Margin factor</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$y_{MF} = \frac{y_{peak}}{\left( {\frac{1}{N}\sum\limits_{i = 1}^{N}\sqrt{\left| y_{i} \right|}} \right)^{2}}$</span> </span> <span> <img src="images/B9780323855105000016-si35.svg" alt="image" /> </span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>15</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Shape factor</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$y_{SF} = \frac{y_{RMS}}{\frac{1}{N}\sum\limits_{i = 1}^{N}\left| y_{i} \right|}$</span> </span> <span> <img src="images/B9780323855105000016-si36.svg" alt="image" /> </span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>16</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Clearance factor</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$y_{CLF} = \frac{y_{\max}}{\left( {\frac{1}{N}\sum\limits_{i = 1}^{N}\sqrt{\left| y_{i} \right|}} \right)^{2}}$</span> </span> <span> <img src="images/B9780323855105000016-si37.svg" alt="image" /> </span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>17</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Skewness</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$y_{SK} = \frac{\sum\limits_{i = 1}^{N}\left( {y_{i} - \overline{y}} \right)^{3}}{N\sigma_{y}^{3}}$</span> </span> <span> <img src="images/B9780323855105000016-si38.svg" alt="image" /> </span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>18</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Kurtosis</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$y_{KR} = \frac{\sum\limits_{i = 1}^{N}\left( {y_{i} - \overline{y}} \right)^{4}}{N\sigma_{y}^{4}}$</span> </span> <span> <img src="images/B9780323855105000016-si39.svg" alt="image" /> </span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>19</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Histogram</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$H_{LB} = y_{\min} - 0.5\left( \frac{y_{\max} - y_{\min}}{N - 1} \right)$</span> </span> <span> <img src="images/B9780323855105000016-si40.svg" alt="image" /> </span>, where LB = lower bound <span class="hiddenClass"> <span class="math inline">$H_{UB} = y_{\max} - 0.5\left( \frac{y_{\max} - y_{\min}}{N - 1} \right)$</span> </span> <span> <img src="images/B9780323855105000016-si41.svg" alt="image" /> </span>, where UB = upper bound</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>20</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Normal PDF</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$N_{PDF} = \frac{1}{\sigma\sqrt{2\pi}}\exp^{- {({y_{i} - \frac{\mu}{2\sigma^{2}}})}^{2}}$</span> </span> <span> <img src="images/B9780323855105000016-si42.svg" alt="image" /> </span>where, PDF</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>21</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Weibull PDF</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$W_{PDF} = \frac{b}{a}\left( \frac{y_{i}}{a} \right)^{b - 1}\exp^{- {(\frac{y_{i}}{a})}}$</span> </span> <span> <img src="images/B9780323855105000016-si43.svg" alt="image" /> </span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>22</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Negative Log-Likelihood</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$- \log L = - \sum\limits_{i = 1}^{N}{\log\left\lbrack {f\left( {a,b\backslash y_{i}} \right)} \right\rbrack}$</span> </span> <span> <img src="images/B9780323855105000016-si44.svg" alt="image" /> </span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>23</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Entropy</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$y_{ENT} = \sum\limits_{i = 1}^{N}{P_{y_{i}}\log P_{y_{i}}}$</span> </span> <span> <img src="images/B9780323855105000016-si45.svg" alt="image" /> </span>, where, <span class="hiddenClass"> <span class="math inline"><em>P</em><sub><em>y</em><sub><em>i</em></sub></sub></span> </span> <span> <img src="images/B9780323855105000016-si46.svg" alt="image" /> </span>= probabilities computed from the distribution of <span class="italic">y</span>.</p>
</td>
</tr>
<tr title="table-row">
<td colspan="3" style="text-align:left;" title="table-entry">
<p><span class="italic">Filter based features extraction methods</span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Demodulation</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Demodulation of a signal (DoS) process includes three basic steps: (1) pass the signal through band-pass filter, (2) apply HHT (Hilber-Huang transform), and (3) apply FFT (fast Fourier transform)</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Prony method</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Prony model is similar to AR, ARMA, ARIMA, and try to fit the model with respect to the signal.</p>
<p>Prony, <span class="hiddenClass"> <span class="math inline">$\hat{y}(t) = \sum\limits_{i = 1}^{L}A_{i}e^{- \sigma_{i}t}\cos(w_{i}t + \varphi)$</span> </span> <span> <img src="images/B9780323855105000016-si47.svg" alt="image" /> </span>, where L = damped exponential component, A<sub>i</sub> = amplitude, w = angular frequency, <span class="hiddenClass"> <span class="math inline"><em>σ</em><sub><em>i</em></sub></span> </span> <span> <img src="images/B9780323855105000016-si48.svg" alt="image" /> </span> = damping coefficient and <span class="hiddenClass"> <span class="math inline"><em>φ</em></span> </span> <span> <img src="images/B9780323855105000016-si49.svg" alt="image" /> </span> = phase shift</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>3</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Adaptive noise cancellation (ANC)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>ANC remove the background noise of the waveform. For this, reference signal is passed though the adaptive filter then subtract from original signal y(t) to obtain the error signal. Then error signal is feedback to adaptive filter (with adjustment of filter parameters) to minimize the error output</p>
</td>
</tr>
</tbody>
</table>
</div>
<div class="pageavoid">
<p>Table 1.2</p>
<table border="1" class="tbody">
<caption class="ttitle">
<span id="B9780323855105000016.xhtml#sp0030" class="ce_simple-para">Brief summary of FDbFE for CM of smart grid applications.</span>
</caption>
<thead title="thead">
<tr title="table-row">
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
S. no.
</div>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Name of feature</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Remark/key point</p>
</th>
</tr>
</thead>
<tbody title="tbody">
<tr title="table-row">
<td colspan="3" style="text-align:left;" title="table-entry">
<p><span class="italic">Fourier analysis based features extraction methods</span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Fourier series analysis (FSA)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>The FSA is a harmonic analysis of a signal. It decomposes the signal into sinusoidal components, which includes amplitude and phase. Based on these amplitude and phase, further analysis for CM is performed</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Discrete Fourier transform (DFT)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>The DFT is performed to decompose the signal for further analysis. For detail, MATLAB user guide may be referred (Specially Communication System Toolbox)</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>3</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Fast Fourier transform (FFT)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>FFT is an efficient way to evaluate the DFT. For detail, MATLAB user guide may be referred (Fourier analysis and filtering package)</p>
</td>
</tr>
<tr title="table-row">
<td colspan="3" style="text-align:left;" title="table-entry">
<p><span class="italic">Frequency spectrum statistical features based features extraction methods</span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Arithmetic mean</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">${\hat{y}}_{AM}(w) = 20\log\left\lbrack \frac{\frac{1}{N}\sum_{N}A_{n}}{10^{- 5}} \right\rbrack$</span> </span> <span> <img src="images/B9780323855105000016-si50.svg" alt="image" /> </span>, where, A<sub>n</sub> = amplitude</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Geometric mean</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">${\hat{y}}_{GM}(w) = \sum_{N}{20\log}\left\lbrack \frac{\frac{A_{n}}{\sqrt{2}}}{10^{- 5}} \right\rbrack$</span> </span> <span> <img src="images/B9780323855105000016-si51.svg" alt="image" /> </span>, it is in dBm representation</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>3</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Matched filter RMS</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$M_{fRMS} = 10\log\left\lbrack {\frac{1}{N}\sum_{N}\left( \frac{A_{i}}{A_{n}^{ref}} \right)} \right\rbrack$</span> </span> <span> <img src="images/B9780323855105000016-si52.svg" alt="image" /> </span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>4</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>RMS of spectral difference</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$R_{dRMS} = \sqrt{\frac{1}{N}\sum_{N}\left( {P_{n} - P_{n}^{ref}} \right)^{2}}$</span> </span> <span> <img src="images/B9780323855105000016-si53.svg" alt="image" /> </span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>5</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Sum of squares spectral difference</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$R_{dSD} = \frac{1}{N}\sum_{N}\sqrt{\left( {P_{n} - P_{n}^{ref}} \right)*\left| {P_{n} - P_{n}^{ref}} \right|}$</span> </span> <span> <img src="images/B9780323855105000016-si54.svg" alt="image" /> </span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Envelope analysis (EA)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>The EA is known as HFRA (high-frequency resonance analysis or resonance modulation). Mostly, it is used in rotating machine fault identification. The process of EA is similar to the DoS process and includes three basic steps: (1) pass the signal through band-pass filter, (2) apply HHT (Hilber-Huang transform), and (3) apply FFT (fast Fourier transform)</p>
</td>
<td class="tb" title="table-entry">
</td>
</tr>
<tr title="table-row">
<td colspan="3" style="text-align:left;" title="table-entry">
<p><span class="italic">Other features extraction</span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Mean frequency</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$f_{MF} = \frac{\sum\limits_{i = 1}^{N}{f_{i}^{2}\text{·}S(f_{i)}}}{\sum\limits_{i = 1}^{N}{S(f_{i)}}}$</span> </span> <span> <img src="images/B9780323855105000016-si55.svg" alt="image" /> </span>, where, N = number of spectrums</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Average frequency</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$f_{AvgF} = \frac{\sum\limits_{i = 1}^{N}{f_{i}^{4}\text{·}S(f_{i)}}}{\sum\limits_{i = 1}^{N}{f_{i}^{2}\text{·}S(f_{i})}}$</span> </span> <span> <img src="images/B9780323855105000016-si56.svg" alt="image" /> </span>,</p>
<p>It is the wave shape of signal crosses the mean of time-domain signal</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>3</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Stabilization factor of</p>
<p>wave shape</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$WaveShape_{SF} = \frac{\sum\limits_{i = 1}^{N}{f_{i}^{2}\text{·}S(f_{i)}}}{\sqrt{\sum\limits_{i = 1}^{N}{S(f_{i}})\sum\limits_{i = 1}^{N}{f_{i}^{4}\text{·}S(f_{i})}}}$</span> </span> <span> <img src="images/B9780323855105000016-si57.svg" alt="image" /> </span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>4</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Coefficient of</p>
<p>variability</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$Cof_{v} = \frac{\sigma}{f}$</span> </span> <span> <img src="images/B9780323855105000016-si58.svg" alt="image" /> </span>, where, <span class="hiddenClass"> <span class="math inline">$\sigma = \sqrt{\frac{\sum\limits_{i = 1}^{N}\sqrt{\left( {f_{i} - \overline{f}} \right)^{2}\text{·}S(f_{i})}}{N}}$</span> </span> <span> <img src="images/B9780323855105000016-si59.svg" alt="image" /> </span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>5</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Frequency-domain</p>
<p>skewness</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$f_{SK} = \frac{\sum\limits_{i = 1}^{N}{\left( {f_{i} - \overline{f}} \right)^{3}\text{·}S(f_{i})}}{\sigma^{3}N}$</span> </span> <span> <img src="images/B9780323855105000016-si60.svg" alt="image" /> </span>, where <span class="hiddenClass"> <span class="math inline">$\overline{f} = \frac{\sum\limits_{i = 1}^{N}{\left( f_{i} \right)\text{·}S(f_{i})}}{\sum\limits_{i = 1}^{N}{S(f_{i})}}$</span> </span> <span> <img src="images/B9780323855105000016-si61.svg" alt="image" /> </span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>6</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Frequency-domain</p>
<p>kurtosis</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$f_{KR} = \frac{\sum\limits_{i = 1}^{N}{\left( {f_{i} - \overline{f}} \right)^{4}\text{·}S(f_{i})}}{\sigma^{4}N}$</span> </span> <span> <img src="images/B9780323855105000016-si62.svg" alt="image" /> </span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>7</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Root-mean-square</p>
<p>ratio</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$f_{RMSR} = \frac{\sum\limits_{i = 1}^{N}{\sqrt{\left( {f_{i} - \overline{f}} \right)}\text{·}S(f_{i})}}{\sqrt{\sigma}\text{·}N}$</span> </span> <span> <img src="images/B9780323855105000016-si63.svg" alt="image" /> </span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" title="table-entry">
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Wavelength</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$y_{WL} = \frac{WaveSpeed}{f}$</span> </span> <span> <img src="images/B9780323855105000016-si64.svg" alt="image" /> </span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" title="table-entry">
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Zero-crossing</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="hiddenClass"> <span class="math inline">$f = \frac{F_{s}}{NumberCycles}$</span> </span> <span> <img src="images/B9780323855105000016-si65.svg" alt="image" /> </span>, where, <span class="hiddenClass"> <span class="math inline"><em>F</em><sub><em>s</em></sub></span> </span> <span> <img src="images/B9780323855105000016-si66.svg" alt="image" /> </span> = sampling frequency</p>
</td>
</tr>
</tbody>
</table>
</div>
<div class="pageavoid">
<p>Table 1.3</p>
<table border="1" class="tbody">
<caption class="ttitle">
<span id="B9780323855105000016.xhtml#sp0035" class="ce_simple-para">Brief summary of TFDbFE for CM of smart grid applications.</span>
</caption>
<thead title="thead">
<tr title="table-row">
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
S. no.
</div>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Name of feature</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Remark/key point</p>
</th>
</tr>
</thead>
<tbody title="tbody">
<tr title="table-row">
<td colspan="3" style="text-align:left;" title="table-entry">
<p><span class="italic">Fourier transform based analysis</span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Short-time Fourier transform (STFT)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>STFT is the first modified version of FT (Fourier transform), which is utilized for decomposition of non-stationary signals in time-frequency domain. For complete mathematical implementation, signal processing toolbox may be referred.</p>
</td>
</tr>
<tr title="table-row">
<td colspan="3" style="text-align:left;" title="table-entry">
<p><span class="italic">Wavelet analysis based analysis</span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Continuous wavelet transform (CWT)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>CWT is a wavelet transform (WT), which is represented as:</p>
<p><span class="hiddenClass"> <span class="math inline">$CWT_{y(t)}(s,\tau) = \frac{1}{\sqrt{s}}\int{y(t)\psi*\left( \frac{t - \tau}{s} \right)}dt$</span> </span> <span> <img src="images/B9780323855105000016-si67.svg" alt="image" /> </span>, where, <span class="hiddenClass"> <span class="math inline"><em>ψ</em>*</span> </span> <span> <img src="images/B9780323855105000016-si68.svg" alt="image" /> </span> = complex conjugate of <span class="hiddenClass"> <span class="math inline"><em>ψ</em>(<em>t</em>)</span> </span> <span> <img src="images/B9780323855105000016-si69.svg" alt="image" /> </span>and <span class="hiddenClass"> <span class="math inline">(<em>s</em>, <em>τ</em>)</span> </span> <span> <img src="images/B9780323855105000016-si70.svg" alt="image" /> </span> = parameters. For complete mathematical implementation, Wavelet toolbox may be referred.</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Discrete wavelet transform (DWT)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>DWT is discrete form of CWT. Here, <span class="hiddenClass"> <span class="math inline"><em>ψ</em><sub><em>s</em>, <em>τ</em></sub>(<em>t</em>)</span> </span> <span> <img src="images/B9780323855105000016-si71.svg" alt="image" /> </span>is discretized by utilizing dynamic scales (<span class="hiddenClass"> <span class="math inline"><em>s</em> = 2<sup><em>j</em></sup></span> </span> <span> <img src="images/B9780323855105000016-si72.svg" alt="image" /> </span> and <span class="hiddenClass"> <span class="math inline"><em>τ</em> = <em>k</em>2<sup><em>j</em></sup></span> </span> <span> <img src="images/B9780323855105000016-si73.svg" alt="image" /> </span>), here <span class="italic">j</span> and <span class="italic">k</span> are integers. Normally, DWT is developed by using low-pass and high-pass filters. For complete mathematical implementation, wavelet toolbox may be referred.</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>3</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Wavelet packet transform (WPT)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>WPT is the improvement of DWT. For complete mathematical implementation, wavelet toolbox may be referred.</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" colspan="2" style="text-align:left;" title="table-entry">
<p>Empirical mode decomposition (EMD) based analysis</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>EMD decompose the signal into time-frequency domain. It generates the IMF like frequency band (FB) in wavelet. The procedure of EMD is as follow:</p>
<p>1. Find out the local extrema and then connect by using cubic spline as upper envelop.</p>
<p>2. Repeat this process for local minima to create lower envelop. And both envelop should cover all data samples.</p>
<p>3. Evaluate mean value of both envelop and then find difference (h1) from main signal y(t). If h1 is IMF then h1 is first component of y(t), else h1 treated as original signal and same procedure will be followed till residue value of the signal. For more information of EMD, <a href="#B9780323855105000053.xhtml#c0025">Chapter 5</a> may be referred.</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" colspan="2" style="text-align:left;" title="table-entry">
<p>Hilbert-Huang transform (HHT)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>The HHT can compute the instantaneous frequency of a signal, which is represented by:</p>
<p><span class="hiddenClass"> <span class="math inline">$HHT_{y(t)} = \frac{p}{\pi}\int\limits_{- \infty}^{+ \infty}\frac{y(\tau)}{t - \tau}d\tau$</span> </span> <span> <img src="images/B9780323855105000016-si74.svg" alt="image" /> </span> where, p = principal value of the singular integral. For complete mathematical implementation, MATLAB user manual may be referred</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" colspan="2" style="text-align:left;" title="table-entry">
<p>Wigner-Ville distribution (WD)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>The WD for a signal y(t) can be represented by:</p>
<p><span class="hiddenClass"> <span class="math inline">$W_{y}(t,f) = \int\limits_{- \infty}^{+ \infty}{y\left( {t + \frac{\tau}{2}} \right)y*\left( {t + \frac{\tau}{2}} \right)e^{- 2\pi ft}}d\tau$</span> </span> <span> <img src="images/B9780323855105000016-si75.svg" alt="image" /> </span>, where <span class="hiddenClass"> <span class="math inline"><em>y</em>*</span> </span> <span> <img src="images/B9780323855105000016-si76.svg" alt="image" /> </span> = complex conjugate of <span class="hiddenClass"> <span class="math inline"><em>y</em>(<em>t</em>)</span> </span> <span> <img src="images/B9780323855105000016-si77.svg" alt="image" /> </span>. For complete mathematical implementation, MATLAB user manual may be referred</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" colspan="2" style="text-align:left;" title="table-entry">
<p>Local mean decomposition (LMD)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>LWD is an adaptive technique for data decomposition in form of product functions (PFs). For complete mathematical implementation, MATLAB user manual may be referred</p>
</td>
</tr>
</tbody>
</table>
</div>
<div id="B9780323855105000016.xhtml#p0305" class="text">
The list of different versions of the wavelet (i.e., 65 versions of 11 categories) can be chosen for the TFbFE in the study are presented as:
</div>
<ol>
<li><span id="B9780323855105000016.xhtml#o0010"><span id="B9780323855105000016.xhtml#p0310" class="ce_label">1.</span> Haar wavelet (haar: 1 case).</span></li>
<li><span id="B9780323855105000016.xhtml#o0015"><span id="B9780323855105000016.xhtml#p0315" class="ce_label">2.</span> Daubechies wavelets (db1 to db10: 10 different cases).</span></li>
<li><span id="B9780323855105000016.xhtml#o0020"><span id="B9780323855105000016.xhtml#p0320" class="ce_label">3.</span> Symlets wavelets (sym2 to sym8: 7 cases).</span></li>
<li><span id="B9780323855105000016.xhtml#o0025"><span id="B9780323855105000016.xhtml#p0325" class="ce_label">4.</span> Coiflets wavelets (coif1 to coif5: 5 cases).</span></li>
<li><span id="B9780323855105000016.xhtml#o0030"><span id="B9780323855105000016.xhtml#p0330" class="ce_label">5.</span> Bi-orthogonal wavelets (bior1.1 to bior6.8: 15 cases).</span></li>
<li><span id="B9780323855105000016.xhtml#o0035"><span id="B9780323855105000016.xhtml#p0335" class="ce_label">6.</span> Reversed Bi-orthogonal wavelets (rbio1.1 to rbio6.8: 15 cases).</span></li>
<li><span id="B9780323855105000016.xhtml#o0040"><span id="B9780323855105000016.xhtml#p0340" class="ce_label">7.</span> Meyer wavelet (meyr: 1 case).</span></li>
<li><span id="B9780323855105000016.xhtml#o0045"><span id="B9780323855105000016.xhtml#p0345" class="ce_label">8.</span> Discrete approximation of Meyer wavelet (dmey: 1 case).</span></li>
<li><span id="B9780323855105000016.xhtml#o0050"><span id="B9780323855105000016.xhtml#p0350" class="ce_label">9.</span> Gaussian wavelets (gaus1 to gaus8: 8 cases).</span></li>
<li><span id="B9780323855105000016.xhtml#o0055"><span id="B9780323855105000016.xhtml#p0355" class="ce_label">10.</span> Mexican hat wavelet (mexh: 1 case).</span></li>
<li><span id="B9780323855105000016.xhtml#o0060"><span id="B9780323855105000016.xhtml#p0360" class="ce_label">11.</span> Morlet wavelet (morl: 1 case).</span></li>
</ol>
<div id="B9780323855105000016.xhtml#p0365" class="text">
In summary, FEP has been implemented in each chapter of the book separately. So, with consolation of not to repeat same information twice, the feature extraction approach has been explained and explained in detailed in the sub-sequence chapters.
</div>
</section>
<section id="B9780323855105000016.xhtml#s0050" class="ce_section2">
<h3 id="B9780323855105000016.xhtml#st0060" class="h2hd">3.2. Most relevant features selection</h3>
<div id="B9780323855105000016.xhtml#p0370" class="textfl">
Feature selection is an approach of selecting a most relevant subset features for developing a robust AI/machine learning model. In the feature selection process, redundant and/or irrelevant data is removed from the main database, hence performance of the diagnostics model may be improved. By feature selection process, computational burden on the machine will be reduced, hence computational efficiency is increased.
</div>
<div id="B9780323855105000016.xhtml#p0375" class="text">
Generally, in future selection procedure four main steps should be involved as given: (1) subset generation; (2) evaluation of the subset; (3) procedure stopping criteria; and (4) validation. In step#1, sub-sets are selected based on search approach. Generally, approach depends on (1) search direction and (2) search methodology. Step#2 depends on several evaluation parameters such as distance, dependency, consistency, etc. In the step#3, stopping criteria depends on several other criteria (i.e., error is less than required/chosen, complete the search, etc.), and in step#4, the validation of selected attribute is performed using different advanced AI/ML algorithms.
</div>
<div id="B9780323855105000016.xhtml#p0380" class="text">
There are different types of feature selection methods. Some of them are listed in <a href="#B9780323855105000016.xhtml#t0025">Table 1.4</a>. There are three main categories of feature selection approaches. These approaches are: (1) filter-based feature selection (FbFS); (2) wrapper-based feature selection (WbFS); and (3) embedded model based feature selection (EMbFS). Generally, FbFS is the preprocessing step of any AI/machine learning approach. FbFS method measures the quality (correlation, similarity, information, and dependency) of dataset. Due to this, FbFS methods are fast and free from high computational calculations. The WbFS<span id="B9780323855105000016.xhtml#page_18" data-aria-label="Page 18" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000016.xhtml#page_19" data-aria-label="Page 19" type="pagebreak" data-role="doc-pagebreak"></span> is based on predictive performance of predefined predictor. WbFS is not economic in comparison to FbFS methods. Some of the approaches under WbFS methods are: (1) Sequential Selection Algorithms (SSA) and (2) Heuristic-Based Selection Algorithms (HbSA). In the EMbFS category of feature selection, the following approaches are come in the list as: LASSO, classification &amp; regression tree (CART), C4.5, and SVM-RFE, MSVMs, etc. In the summary, feature selection procedure has been implemented in each chapter of the book separately. So, in order to remove the repetition of the text/information, feature selection approach has been explained in the sub-sequence chapters.
</div>
<div class="pageavoid">
<p>Table 1.4</p>
<table border="1" class="tbody">
<caption class="ttitle">
<span id="B9780323855105000016.xhtml#sp0040" class="ce_simple-para">Brief summary of feature selection methods for smart grid applications.</span>
</caption>
<thead title="thead">
<tr title="table-row">
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
S. no.
</div>
</section>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Name of feature</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Remark/key point</p>
</th>
</tr>
</thead>
<tbody title="tbody">
<tr title="table-row">
<td colspan="3" style="text-align:left;" title="table-entry">
<p><span class="italic">Filter based feature selection</span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Fisher score (FS)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>FS is to select the feature of supervised type of data.</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Laplacian score (LS)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>LS is the unsupervised filter based approach.</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>3</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Relief and Relief-F algorithms (R&amp;RF)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>R&amp;RF methods are supervised type of techniques</p>
<p>Relief algorithm is a binary class algorithm</p>
<p>Relief-F algorithm is the updated version of Relief algorithm. It can handle data with noise signal, incomplete and multiclass.</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>4</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Pearson correlation coefficient (PCC)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>PCC is a supervised method of feature selection. It work based on ranking search. PCC evaluate the relation between two variables as: <span class="hiddenClass"> <span class="math inline">$r = \frac{{cov}(p_{i},q)}{\sqrt{{var}(p_{i})*{var}(q)}}$</span> </span> <span> <img src="images/B9780323855105000016-si78.svg" alt="image" /> </span>, where <span class="hiddenClass"> <span class="math inline"> − 1 ≤ <em>r</em> ≥ 1</span> </span> <span> <img src="images/B9780323855105000016-si79.svg" alt="image" /> </span> negative sign or <span class="italic">r</span> shows the inverse correlation and so on.</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>5</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Information gain (IG) and gain ratio (GR)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>It is work based on concept of entropy. It also overcomes the limitation of PCC as a linear correlation measure.</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>6</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Mutual information (MI)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>MI evaluate dependency in between two variables, which is evaluated as: <span class="hiddenClass"> <span class="math inline">$\left. {MI} \right|_{(p.q)} = \sum\limits_{p \in P}{\sum\limits_{q \in PQ}{\rho(p,q)\log\frac{\rho(p,q)}{\rho(p)\rho(q)}}}$</span> </span> <span> <img src="images/B9780323855105000016-si80.svg" alt="image" /> </span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>7</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Chi-squared (Chi-2)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>The ranking procedure is based on the <span class="italic">χ</span><sup>2</sup> test statistic, which is computed as: <span class="hiddenClass"> <span class="math inline">$\chi^{2}(f,c) = \frac{L\left( {E_{c,f}E - E_{c}E_{f}} \right)^{2}}{\left( {E_{c,f} + E_{c}} \right)\left( {E_{f} + E} \right)\left( {E_{c,f} + E_{f}} \right)\left( {E_{c} + E} \right)}$</span> </span> <span> <img src="images/B9780323855105000016-si81.svg" alt="image" /> </span>, where, <span class="italic">L</span> = number of example, <span class="hiddenClass"> <span class="math inline"><em>E</em><sub><em>c</em>, <em>f</em></sub></span> </span> <span> <img src="images/B9780323855105000016-si82.svg" alt="image" /> </span> = number of repetition of <span class="italic">c</span> and <span class="italic">f</span>, <span class="hiddenClass"> <span class="math inline"><em>E</em><sub><em>f</em></sub></span> </span> <span> <img src="images/B9780323855105000016-si83.svg" alt="image" /> </span> = repeated occurrence of <span class="italic">f</span> without <span class="italic">c</span>, <span class="hiddenClass"> <span class="math inline"><em>E</em><sub><em>c</em></sub></span> </span> <span> <img src="images/B9780323855105000016-si84.svg" alt="image" /> </span> = repeated occurrence of <span class="italic">c</span> without <span class="italic">f</span>, <span class="hiddenClass"> <span class="math inline"><em>E</em></span> </span> <span> <img src="images/B9780323855105000016-si85.svg" alt="image" /> </span> = repeated occurrence of <span class="italic">f</span> nor <span class="italic">c</span>. big value of <span class="hiddenClass"> <span class="math inline"><em>χ</em><sup>2</sup></span> </span> <span> <img src="images/B9780323855105000016-si86.svg" alt="image" /> </span> represents the highly correlation.</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>8</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Wilcoxon ranking (WR)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>WR is a nonparametric test used to evaluate ranking of features.</p>
</td>
</tr>
<tr title="table-row">
<td colspan="3" style="text-align:left;" title="table-entry">
<p><span class="italic">Wrapper model–based feature subset selection</span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>SSA</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>There are two main type of SSA: (1) sequential forward selection (SFS) and (2) sequential backward selection (SBS). These methods are SFFS (sequential forward floating selection) and SBFS (sequential backward floating selection)</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>HbSA</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>The HbSA includes several advanced AI/ML approaches such as: (1) ACO (ant colony optimization), PSO (particle swarm optimisation), GA (genetic algorithms), and GP (genetic programming), etc.</p>
</td>
</tr>
<tr title="table-row">
<td colspan="3" style="text-align:left;" title="table-entry">
<p><span class="italic">Embedded model–based feature selection (EMbFS)</span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>CART</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>All classification and regression tree</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>C4.5</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Like, J48 algorithm</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>3</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>SVM</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>SVM-RFE, MSVM, etc.</p>
</td>
</tr>
</tbody>
</table>
</div>
</section>
</section>
<section id="B9780323855105000016.xhtml#s0055" class="ce_section1">
<h2 id="B9780323855105000016.xhtml#st0065" class="h1hd">4. Data visualization and correlation representation (DVCR)</h2>
<div id="B9780323855105000016.xhtml#p0385" class="textfl">
Data visualization is a graphical representation of the data, so that user can understand in an easy way. It includes the generating/creating the plots that represents the relationship among presented dataset to the user of the plots. Such type of communication is achieved through the systematic mapping of the data value in the plots. To communicate the important information in clear way, data visualization uses the statistical tool, graphics, etc., and some of them are listed as: (1) line plots (i.e., error bar, plot, semilogx, semilogy, loglog, area, comet, stacked plot); (2) stem, stem3, and stair plots; (3) bar plots (bar, barh, bar3, bar3h, histogram and pareto, barstacked, plot matrix); (4) scatter plots (i.e., spy, simple scatter, scatter3, plotmatrix, etc.); (5) pie chart (i.e., 2-d and 3-d); (6) polar plots (i.e., polar, rose, compass); (7) vector fields (feather or compass type); (8) analytics plots; (9) signal processing (window based visualization); (10) signal processing: spectral estimation based (i.e., psd, power, psd-pwelch, power-pwelch, pmtm, pburg, pcov, pmcov, pyulear, pelg, pmusic, spectrogram, strips, etc.); (11) machine learning based plots (i.e., box plot,<span id="B9780323855105000016.xhtml#page_20" data-aria-label="Page 20" type="pagebreak" data-role="doc-pagebreak"></span> ecdf plot, histfit plot, ksdensity, normplot, Weibull plot, QQ plot, Andrews plot, glyphplot, etc.); (12) graph plot; (13) geographic plots (i.e., geoshow, geoplot, geoscatter, geobubble, etc.); (14) contour plots (i.e., simple contour, contour, contour3 plot); (15) image plots (i.e., simple image, pcolor, imagesc, imshow, heatmap); (16) three-D surfaces (i.e., surf, surfc, surfl, mesh, meshz, waterfall, ribbon, contour3 plots); (17) financial plots (i.e., highlow, candle, kagi, renko, priceandvol, volarea, pointfig plot); and (18) filter base plots (i.e., fvtool, magnitude, phase, freqs, impz, stepz, zphane, etc.).
</div>
<div id="B9780323855105000016.xhtml#p0390" class="text">
The effective visualization helps the user to analyze the plot according to the data points. Hence, DVCR is an art as well a science. Increasing amount of data coming from IoTs nodes and/or sensors nodes create a big data for the analysis. So, due to high volume of data, there is a challenge for visualizing such big data in a systematic way. Therefore, DVCR analysis is another research area in the intelligent data analytics, which can address the several important problems. There are numerous tools and techniques for DVCR as mentioned in the <a href="#B9780323855105000016.xhtml#s0065">Section 6</a>.
</div>
<div id="B9780323855105000016.xhtml#p0395" class="text">
There are several visualization technologies as listed: Ajax, GIS, Model-View-Controller (MVC) architecture, Software Development Kits (SDKs), Java 2D, Swing APIs, Styling and Data Mapping (SDM), DMS latitude/longitude, decimal degrees, UTM or MGRS, Vector, Raster, Geocentric, Geodesic, Decimal Lat/Lon.
</div>
<div id="B9780323855105000016.xhtml#p0400" class="text">
To govern the technologies, there are some visualization standards as listed: NATO APP-6A/MIL-STD 2525B, ESRI, GeoTIFF, “DTED 0, 1 &amp; 2,” GTOPO30 DEM, MapInfo, Oracle Spatial, TIGER/Line, DMS Lat/Lon, UTM, GRS 80, North American 1983 (CONUS), Geodetic, NIMA/NGA, XML, Digest, Java2, XML, DIGEST, NIMA, RPF, VPF, and SBGN, etc.
</div>
</section>
<section id="B9780323855105000016.xhtml#s0060" class="ce_section1">
<h2 id="B9780323855105000016.xhtml#st0070" class="h1hd">5. Application area</h2>
<div id="B9780323855105000016.xhtml#p0405" class="textfl">
The application area of the AI/machine learning (ML) and intelligent data analytics is very vast. In the modern field, everywhere is AI/ML because ML algorithms can learn automatically through the experience. According to the focused area of CM of smart grid application, following main area of implementation have been focused in this study. These areas are: (1) Clustering; (2) Regression; (3) Classification; and (4) Forecasting. As per the application of smart grid, the classification of AI/ML algorithm and its associated implementation have been represented in <a href="#B9780323855105000016.xhtml#f0015">Fig. 1.2</a>. <a href="#B9780323855105000016.xhtml#f0015">Fig. 1.2</a> comprises of the all type of ML algorithm and its uses along with labeled and unlabeled dataset. Thereafter, <a href="#B9780323855105000016.xhtml#f0015">Fig. 1.2</a> is represented as the zoom level of the <a href="#B9780323855105000016.xhtml#f0010">Fig. 1.1</a> from algorithm point of view. At least one case study based on these listed application area has been presented in this book. For example, AI/ML and data analytic application in anomaly detection have been presented in <a href="#B9780323855105000028.xhtml#c0010">Chapter 2</a> (for PV fault diagnosis), <a href="#B978032385510500003X.xhtml#c0015">Chapter 3</a> (for power transformer fault diagnosis), <a href="#B9780323855105000041.xhtml#c0020">Chapter 4</a> (for IM fault diagnosis), <a href="#B9780323855105000053.xhtml#c0025">Chapter 5</a> (for power quality disturbance diagnosis), <a href="#B9780323855105000065.xhtml#c0030">Chapter 6</a> (for transmission line fault<span id="B9780323855105000016.xhtml#page_21" data-aria-label="Page 21" type="pagebreak" data-role="doc-pagebreak"></span> diagnosis). Similarly, AI/ML applications for prediction, forecasting have been presented in <a href="#B9780323855105000077.xhtml#c0035">Chapter 7</a> (for SR forecasting), <a href="#B9780323855105000089.xhtml#c0040">Chapter 8</a> (for WS forecasting), <a href="#B9780323855105000090.xhtml#c0045">Chapter 9</a> (for load forecasting), and <a href="#B9780323855105000107.xhtml#c0050">Chapter 10</a> (for battery’s remaining useful life forecasting and monitoring) (<a href="#B9780323855105000016.xhtml#f0020">Fig. 1.3</a>).<span id="B9780323855105000016.xhtml#page_22" data-aria-label="Page 22" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div class="pageavoid">
<figure>
<img src="images/f01-02-9780323855105.jpg" alt="Figure 1.2 Representation off AI/machine learning approaches for different application area." /><figcaption><span class="fignum">Figure 1.2</span><span class="x"> </span><span id="B9780323855105000016.xhtml#sp0015" class="ce_simple-para"><span class="bold">Representation off AI/machine learning approaches for different application area.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f01-03-9780323855105.jpg" alt="Figure 1.3 Conventional and advance AI/machine learning approaches for different application area." /><figcaption><span class="fignum">Figure 1.3</span><span class="x"> </span><span id="B9780323855105000016.xhtml#sp0020" class="ce_simple-para"><span class="bold">Conventional and advance AI/machine learning approaches for different application area.</span></span></figcaption>
</figure>
</div>
</section>
<section id="B9780323855105000016.xhtml#s0065" class="ce_section1">
<h2 id="B9780323855105000016.xhtml#st0075" class="h1hd">6. Softwares and techniques used for data analytics</h2>
<div id="B9780323855105000016.xhtml#p0410" class="textfl">
There are numerous data visualization softwares, which can be utilized for the further analysis point of view. Out of these software/tool, few are open access. All these tools and software are listed as follows: (1) Amira (software), (2) AnyChart, (3) Aphelion (software), (4) Avizo (software), (5) CartoDB, Chart.js, (6) DADiSP, (7) Datacopia, (8) DataScene, (9) DataViva, (10) Datawatch Corporation, (11) Domo (company), (12) EMovie, (13) Endrov, (14) Eye-Sys, (15) FICO, (16) FlexPro, (17) FusionCharts, (18) Gliffy, (19) GoodData, (20) Google Public Data Explorer, (21) GRAPE, Highcharts, (22) Histcite, (23) HotSauce, (24) IBM OpenDX, (25) ILNumerics, (26) Infogram, (27) InfoZoom, (28) Jedox, (29) JGraph, (30) JMP (statistical software), (31) Kibana, (32) Kitware, (33) LIONsolver, (34) BioTapestry, (35) Cytoscape, (36) GenMAPP, (37) MEGA, (38) PathVisio, (39) InCroMAP, (40) Pathview, (41) Systrip, (42) GESTALT Workbench, (43) N-Browse, (44) NetPath, (45) REACTOME, (46) WikiPathways, (47) MetaboMAPS, (48) Looker (company), (49) Maple (software), (50) Mathcad, (51) MATLAB, (52) MeVisLab, (53) Microsoft Power BI, (54) MicroStrategy, (55) Molecular, (56) Evolutionary Genetics Analysis, (57) Moodbar, (58) Orange (software), (59) OSIsoft, (60) Our World in Data, (61) PathVisio, (62) Pipeline Pilot, (63) Plotly, (64) Pyramid Analytics, (65) Qlik, (66) Qunb, (67) RGraph, (68) RJMetrics, (69) RW3 Technologies, (70) Seeq Corporation, (71) Spotfire, (72) Starlight Information Visualization System, (73) Studierfenster, (74) T-REX (webserver), (75) Tableau Software, (76) Targit (company), (77) Teechart, (78) Tom Sawyer Software, (79) Tomviz, (80) Trade Space Visualizer, (81) Trendalyzer, (82) Vaa3D, (83) Visual.ly, (84) Volume cartography, (85) Wolfram Language, etc.
</div>
<div id="B9780323855105000016.xhtml#p0415" class="text">
After the data visualization and correlation representation, data analytics is performed using different ML algorithms based on different software and tools. Some software and tools out of them are listed here (<a href="#B9780323855105000016.xhtml#t0030">Table 1.5</a>) for the easiness of the reader.
</div>
<div class="pageavoid">
<p>Table 1.5</p>
<div class="big_device">
<table border="1" class="tbody">
<caption class="ttitle">
<span id="B9780323855105000016.xhtml#sp0045" class="ce_simple-para">Summary of machine learning based data analytics software and tools.</span>
</caption>
<thead title="thead">
<tr title="table-row">
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
S. no.
</div>
</div>
</section>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Name of machine learning software or tool</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>URL</p>
</th>
<th class="tcolhd1" title="table-head">
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Written platform</p>
</th>
</tr>
</thead>
<tbody title="tbody">
<tr title="table-row">
<td colspan="5" style="text-align:left;" title="table-entry">
<p><span class="italic">Open source software</span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Caffe</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="http://caffe.berkeleyvision.org">caffe.berkeleyvision.org</a></p>
</td>
<td class="tb" title="table-entry">
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>C++</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>CNTK</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://docs.microsoft.com/en-us/cognitive-toolkit/">https://docs.microsoft.com/en-us/cognitive-toolkit/</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Microsoft Research</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>C++</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>3</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Deeplearning4j</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://deeplearning4j.org/">https://deeplearning4j.org/</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Various</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Java, CUDA, C, C++</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>4</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>DeepSpeed</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://www.deepspeed.ai/">https://www.deepspeed.ai/</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Microsoft</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Python, CUDA, C++</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>5</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>ELKI</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="http://elki-project.github.io">elki-project.github.io</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Technical University of Dortmund; initially Ludwig Maximilian University of Munich</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Java</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>6</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Infer.NET</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://dotnet.github.io/infer/">https://dotnet.github.io/infer/</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Microsoft, .NET Foundation</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>C#</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>7</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Keras</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://keras.io/">https://keras.io/</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Various</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Python</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>8</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Mahout</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://mahout.apache.org/">https://mahout.apache.org/</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Apache Software Foundation</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Java, Scala</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>9</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Mallet</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="http://mallet.cs.umass.edu/">http://mallet.cs.umass.edu/</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Andrew McCallum et al.</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Java</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>10</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>ML.NET</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://dotnet.microsoft.com/apps/machinelearning-ai/ml-dotnet">https://dotnet.microsoft.com/apps/machinelearning-ai/ml-dotnet</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>.NET Foundation</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>C# and C++</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>11</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>XGBoost</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://xgboost.ai/">https://xgboost.ai/</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>The XGBoost Contributors</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>C++, Python, Java, R</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>12</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>LightGBM</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://lightgbm.readthedocs.io/en/latest/">https://lightgbm.readthedocs.io/en/latest/</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Microsoft and LightGBM Contributors</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>C++, Python, R, C</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>13</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>mlpack</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://mlpack.org/">https://mlpack.org/</a></p>
</td>
<td class="tb" title="table-entry">
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>C++, Python, Julia, Go</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>14</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>MXNet</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="http://mxnet.apache.org">mxnet.apache.org</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Apache Software Foundation</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>C++, Python, R, Java, Julia, JavaScript, Scala, Go, Perl</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>15</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Neural Lab</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="http://www.fimee.ugto.mx/profesores/sledesma/documentos/">http://www.fimee.ugto.mx/profesores/sledesma/documentos/</a></p>
</td>
<td class="tb" title="table-entry">
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>C</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>16</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Octave</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://www.gnu.org/software/octave/">https://www.gnu.org/software/octave/</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>John W. Eaton et al.</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>C, C++, Fortran</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>17</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>OpenNN</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://www.opennn.net/">https://www.opennn.net/</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Artelnics</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>C++</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>18</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Orange</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://orange.biolab.si/">https://orange.biolab.si/</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>University of Ljubljana</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Python, Cython, C++, C</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>19</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>ROOT (TMVA with ROOT)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://root.cern/">https://root.cern/</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>CERN</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>C++</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>20</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>scikit-learn</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://scikit-learn.org/stable/">https://scikit-learn.org/stable/</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>David Cournapeau</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Python, Cython, C and C++</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>21</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Shogun</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://www.shogun.ml/">https://www.shogun.ml/</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Soeren Sonnenburg et al.</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>C++</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>22</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Spark MLlib</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://spark.apache.org/">https://spark.apache.org/</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Apache Spark</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Scala</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>23</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>SystemML</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="http://systemds.apache.org/">http://systemds.apache.org/</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Apache Software Foundation, IBM</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Java</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>24</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>TensorFlow</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://www.tensorflow.org/">https://www.tensorflow.org/</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Google Brain Team</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Python, C++, CUDA</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>25</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Torch/PyTorch</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="http://torch.ch/">http://torch.ch/</a></p>
<p><a href="https://pytorch.org/">https://pytorch.org/</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Ronan Collobert et al.</p>
<p>Facebook’s AI Research lab (FAIR)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Lua, LuaJIT, C, CUDA and C++</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>26</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Weka/MOA</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://www.cs.waikato.ac.nz/~ml/weka/">https://www.cs.waikato.ac.nz/~ml/weka/</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>University of Waikato</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Java</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>27</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Yooreeka</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://code.google.com/archive/p/yooreeka/">https://code.google.com/archive/p/yooreeka/</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Haralambos Marmanis</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Java</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>28</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>pandas (software)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://pandas.pydata.org/">https://pandas.pydata.org/</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Community</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Python, Cython, C</p>
</td>
</tr>
<tr title="table-row">
<th class="tb" colspan="3" style="text-align:left;" title="table-entry">
<p><span class="bold"><span class="italic">Proprietary software with open source editions</span> </span></p>
</th>
<td class="tb" title="table-entry">
</td>
<td class="tb" title="table-entry">
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>KNIME</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://www.knime.com/">https://www.knime.com/</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>KNIME</p>
</td>
<td class="tb" title="table-entry">
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>RapidMiner</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://rapidminer.com/">https://rapidminer.com/</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>RapidMiner</p>
</td>
<td class="tb" title="table-entry">
</td>
</tr>
<tr title="table-row">
<th class="tb" colspan="4" style="text-align:left;" title="table-entry">
<p><span class="bold"><span class="italic">Proprietary software</span> </span></p>
</th>
<td class="tb" title="table-entry">
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Amazon Machine Learning</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://aws.amazon.com/">https://aws.amazon.com/</a></p>
</td>
<td class="tb" title="table-entry">
</td>
<td class="tb" title="table-entry">
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Angoss Knowledge STUDIO</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://www.altair.com/knowledge-studio/">https://www.altair.com/knowledge-studio/</a></p>
</td>
<td class="tb" title="table-entry">
</td>
<td class="tb" title="table-entry">
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>3</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Azure Machine Learning</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://azure.microsoft.com/en-us/">https://azure.microsoft.com/en-us/</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Microsoft</p>
</td>
<td class="tb" title="table-entry">
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>4</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Ayasdi</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://www.ayasdi.com/">https://www.ayasdi.com/</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Ayasdi</p>
</td>
<td class="tb" title="table-entry">
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>5</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>IBM Data Science Experience</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://www.ibm.com/sg-en">https://www.ibm.com/sg-en</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>IBM Corp.</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>R/Python/Scala</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>6</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Google Prediction API</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="http://www.google.com">www.google.com</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Google</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Java, Python</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>7</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>IBM SPSS Modeler</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://www.ibm.com/products/spss-modeler">https://www.ibm.com/products/spss-modeler</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>IBM Corp.</p>
</td>
<td class="tb" title="table-entry">
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>8</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>KXEN Modeler</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://www.sap.com/index.html">https://www.sap.com/index.html</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>KXEN Inc.</p>
</td>
<td class="tb" title="table-entry">
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>9</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>LIONsolver</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://intelligent-optimization.org/">https://intelligent-optimization.org/</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Reactive Search srl</p>
</td>
<td class="tb" title="table-entry">
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>10</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Mathematica</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://www.wolfram.com/mathematica/">https://www.wolfram.com/mathematica/</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Wolfram Research</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Wolfram Language, C/C++, Java</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>11</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>MATLAB</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://www.mathworks.com/products/matlab.html">https://www.mathworks.com/products/matlab.html</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>MathWorks</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>C/C++, MATLAB</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>12</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Neural Designer</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://www.neuraldesigner.com/">https://www.neuraldesigner.com/</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Artelnics</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>C++</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>13</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>NeuroSolutions</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="http://www.neurosolutions.com/">http://www.neurosolutions.com/</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>NeuroDimension</p>
</td>
<td class="tb" title="table-entry">
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>14</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Oracle Data Mining</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://www.oracle.com/database/technologies/advanced-analytics/odm.html">https://www.oracle.com/database/technologies/advanced-analytics/odm.html</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Oracle Corporation</p>
</td>
<td class="tb" title="table-entry">
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>15</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Oracle AI Platform Cloud Service</p>
</td>
<td class="tb" title="table-entry">
</td>
<td class="tb" title="table-entry">
</td>
<td class="tb" title="table-entry">
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>16</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>RCASE</p>
</td>
<td class="tb" title="table-entry">
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Warwick University</p>
</td>
<td class="tb" title="table-entry">
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>17</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>SAS Enterprise Miner</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://www.sas.com/en_us/home.html">https://www.sas.com/en_us/home.html</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>SAS Institute</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>C</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>18</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>SequenceL</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="http://www.texasmulticore.com/">http://www.texasmulticore.com/</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Texas Tech University, Texas Multicore Technologies</p>
</td>
<td class="tb" title="table-entry">
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>19</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Splunk</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://www.splunk.com/">https://www.splunk.com/</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Public</p>
</td>
<td class="tb" title="table-entry">
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>20</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>STATISTICA Data Miner</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://www.tibco.com/products/data-science">https://www.tibco.com/products/data-science</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>TIBCO Software</p>
</td>
<td class="tb" title="table-entry">
</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000016-t0030-0.png" /><br />
<img src="images/B9780323855105000016-t0030-1.png" /><br />
<img src="images/B9780323855105000016-t0030-2.png" /></p>
</div>
</div>
</section>
<section id="B9780323855105000016.xhtml#s0070" class="ce_section1">
<h2 id="B9780323855105000016.xhtml#st0080" class="h1hd">7. Sources of datasets for data analytics</h2>
<div id="B9780323855105000016.xhtml#p0420" class="textfl">
This section comprises a vast list of available datasets in the digital domain. Out of listed datasets in the <a href="#B9780323855105000016.xhtml#t0035">Table 1.6</a>, some datasets are open access, some are partially open access, and some datasets have a copy right. So, these dataset may be used for further research and industry application as per the copy right of the dataset. Apart of these dataset, several other datasets have also been presented in the different chapters of this book. For example, a big list of dataset and available tools and software related to renewable energy resource assessment (RES data analytics) has been presented in <a href="#B9780323855105000089.xhtml#c0040">Chapter 8</a>.
</div>
<div class="pageavoid">
<p>Table 1.6</p>
<table border="1" class="tbody">
<caption class="ttitle">
<span id="B9780323855105000016.xhtml#sp0050" class="ce_simple-para">Summary of different level dataset to be used for data analysis.</span>
</caption>
<thead title="thead">
<tr title="table-row">
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
S. no.
</div>
</section>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Name of provider</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Remarks</p>
</th>
</tr>
</thead>
<tbody title="tbody">
<tr title="table-row">
<td colspan="3" style="text-align:left;" title="table-entry">
<p><span class="italic">(a) Country Databases</span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="http://EIU.com">EIU.com</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span id="B9780323855105000016.xhtml#p0010" class="ce_label">-</span> It provides holistic coverage</p>
<p><span id="B9780323855105000016.xhtml#p0015" class="ce_label">-</span> It provides ~41 country reports</p>
<p><span id="B9780323855105000016.xhtml#p0020" class="ce_label">-</span> It provides ~16 country forecasts</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Passport</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span id="B9780323855105000016.xhtml#p0025" class="ce_label">-</span> It includes consumer reports for most countries</p>
<p><span id="B9780323855105000016.xhtml#p0030" class="ce_label">-</span> It includes consumer trends database</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>3</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>World Bank</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span id="B9780323855105000016.xhtml#p0035" class="ce_label">-</span> It has statistical country profiles</p>
<p><span id="B9780323855105000016.xhtml#p0040" class="ce_label">-</span> It presents various global indicators</p>
<p><span id="B9780323855105000016.xhtml#p0045" class="ce_label">-</span> It is the open access database</p>
</td>
</tr>
<tr title="table-row">
<td colspan="3" style="text-align:left;" title="table-entry">
<p><span class="italic">(b) Industry level databases</span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Passport</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span id="B9780323855105000016.xhtml#p0050" class="ce_label">-</span> It provides the consumer products information</p>
<p><span id="B9780323855105000016.xhtml#p0055" class="ce_label">-</span> Some retail services information</p>
<p><span id="B9780323855105000016.xhtml#p0060" class="ce_label">-</span> It provides broad range of statistical databases</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Frost &amp; Sullivan</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span id="B9780323855105000016.xhtml#p0065" class="ce_label">-</span> It has broad range of industries databases</p>
<p><span id="B9780323855105000016.xhtml#p0070" class="ce_label">-</span> It focus on tech advantages</p>
<p><span id="B9780323855105000016.xhtml#p0075" class="ce_label">-</span> Most of report are in similar patters</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>3</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Fitch Connect</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span id="B9780323855105000016.xhtml#p0080" class="ce_label">-</span> It covers specific range of industry and its data</p>
<p><span id="B9780323855105000016.xhtml#p0085" class="ce_label">-</span> It shorts highlights daily basis</p>
<p><span id="B9780323855105000016.xhtml#p0090" class="ce_label">-</span> It also provide quarterly reports</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>4</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Gartner</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span id="B9780323855105000016.xhtml#p0095" class="ce_label">-</span> It covers IT sector in various industry</p>
<p><span id="B9780323855105000016.xhtml#p0100" class="ce_label">-</span> It provides hype cycles as well</p>
</td>
</tr>
<tr title="table-row">
<td colspan="3" style="text-align:left;" title="table-entry">
<p><span class="italic">(c) Company data bases</span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Orbis</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span id="B9780323855105000016.xhtml#p0105" class="ce_label">-</span> It provides listed and private company globally</p>
<p><span id="B9780323855105000016.xhtml#p0110" class="ce_label">-</span> It provides in-depth financial information</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>D&amp;B Hoovers</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span id="B9780323855105000016.xhtml#p0115" class="ce_label">-</span> It also provides full list of listed and private company globally</p>
<p><span id="B9780323855105000016.xhtml#p0120" class="ce_label">-</span> It shows the corporate family structure</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>3</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Factiva</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span id="B9780323855105000016.xhtml#p0125" class="ce_label">-</span> It has mostly listed companies of the globe</p>
<p><span id="B9780323855105000016.xhtml#p0130" class="ce_label">-</span> It provides the company snapshots, Headlines and Peer Lists</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>4</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Patsnap</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span id="B9780323855105000016.xhtml#p0135" class="ce_label">-</span> It provides invention data from the globe related to all research domain</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>5</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="http://Lens.org">Lens.org</a></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span id="B9780323855105000016.xhtml#p0140" class="ce_label">-</span> It also provides invention data</p>
<p><span id="B9780323855105000016.xhtml#p0145" class="ce_label">-</span> Open access database</p>
</td>
</tr>
<tr title="table-row">
<td colspan="3" style="text-align:left;" title="table-entry">
<p><span class="italic">(d) Some other resources</span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Economist Intelligence Unit (EIU)</p>
</td>
<td class="tb" rowspan="4" style="text-align:left;" title="table-entry">
<p>Blogs and free reports from major market research companies</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Euromonitor</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>3</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>McKinsey</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>4</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Mintel</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>5</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Enterprise Singapore</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span id="B9780323855105000016.xhtml#p0160" class="ce_label">-</span> Offers free statistics and analysis</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>6</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Export.gov</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span id="B9780323855105000016.xhtml#p0165" class="ce_label">-</span> The United States website but with international data</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>7</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Industry.gov.au</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span id="B9780323855105000016.xhtml#p0170" class="ce_label">-</span> Offers free statistics and analysis</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>8</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>National Library</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span id="B9780323855105000016.xhtml#p0175" class="ce_label">-</span> NLB has some free or partially free databases</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>9</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UNIDO Statistics Data Portal</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span id="B9780323855105000016.xhtml#p0180" class="ce_label">-</span> Some free or partially free databases</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>10</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Statista</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span id="B9780323855105000016.xhtml#p0185" class="ce_label">-</span> Some free or partially free databases</p>
<p><span id="B9780323855105000016.xhtml#p0190" class="ce_label">-</span> Can use free version</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>11</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>IMF e-Library</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span id="B9780323855105000016.xhtml#p0195" class="ce_label">-</span> Some free or partially free databases</p>
</td>
</tr>
<tr title="table-row">
<td colspan="3" style="text-align:left;" title="table-entry">
<p><span class="italic">(e) Open access data bases</span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" colspan="3" style="text-align:left;" title="table-entry">
<p>(1) AGRIS, (2) Art in context, (3) Air University Library index to military periodicals, (4) Art in context, (5) <a href="http://arXiv.org">arXiv.org</a>, (6) Asian Shakespeare intercultural archive, (7) Bentham Open BioMed Central the open access publisher (Open Access), (8) The Biodiversity Library of Southeast Asia (BLSEA) (BLSEA), (9) The birds of Singapore, (10) ChemSpider, (11) Cinemas of Asia journal of the Network for the Promotion of Asian Cinema, (12) CML CMI database, (13) Colonial film moving images of the British empire, (14) CumInCAD cumulative index of computer aided architectural design, (15) Contemporary Wayang Archive, (16) China Judgements Online, (17) Digital Commons network, (18) E-STAT, (19) E.stat for Business and Economics, (20) eAtlas of Global Development, (21) Economics Research Network, (22) Electronic Theses &amp; Dissertations (ETD), (23) Europe Pubmed Central, (24) FAO catalogue online, (25) Financial Economics Network, (26) Government of Canada: Depository Services Program (DSP) E-Collection, (27) Grey Literature Network Service, (28) The Global Competitiveness Report, (29) Contemporary Chinese Area Studies, (30) IMF data, (31) INIS International Nuclear Information System, (32) Journal of Entrepreneurship, (33) Management and Innovation, (34) Kinokuniya BookWEB Pro, (35) The Kyushu University Museum Digital Archive, (36) Center for Southeast Asian Studies, (37) Kyoto University (CSEAS), (38) Japan Center for Asian Historical Records, (39) The National Diet Library Digital Archive Portal, (40) Southeast Asia, <a href="http://LearningIn10.com">LearningIn10.com</a>, (41) Lee Kong Chian Natural History Museum Ebooks, (42) Legal Scholarship Network, (43) Management Research Network, (44) MCI press room, (45) MEDLINEplus, (46) MICA press releases and speeches, (47) Monthly Digest of Statistics, (48) Neliti Indonesia’s Research Repository, (49) NewspaperSG, (50) Resource Sharing System for the Humanities, (51) OAPEN, (52) Official Document System of the United Nations, (53) OKR Open Knowledge Repository, (54) Open Textbook Library, (55) PubChem, (56) PubMed, (57) QALAM Article Database, (58) Research Catalogue-an international database for artistic research (Society for Artistic Research, Open Access), (59) Research IRM, (60) Rhetoric &amp; Communication Research Network, (61) RIBA Library Online Catalogue, (62) Singapore Government Directory, (63) Singapore Research Nexus, (64) SingStat Table Builder (Open Access), (65) Social Science Research Network SSRN, (66) Southeast Asia in the Ming Shi-lu: An Open Access Source, (67) The scientific crucible science education in NUS since 1929, (68) Kobe University Library Digital Archive : Newspaper Article, (69) The Japan Society for Southeast Asian Studies (JSSEAS), (70) Network for Southeast Asian Studies, (71) The Japanese Bibliography of Southeast Asian Studies (JABSEAS), (72) National Digital Library of Theses and Dissertations in Taiwan, (73) United Nations Treaty Collection, (74) Wayang Kontemporer Innovations in Javanese Wayang Kulit, (75) Wilson Center Digital Archive International History Declassified, (76) World Bank Open Data, (77) World Development Indicators, (78) World Economic Forum, (79) WSH Council, (80) YNUJ: the Yale-NUS Undergraduate Journal, (81) MyManuskrip Digital library of Malay Manuscript (Pustaka Digital Manuskrip Melayu).</p>
</td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="B9780323855105000016.xhtml#s0075" class="ce_section1">
<h2 id="B9780323855105000016.xhtml#st0085" class="h1hd">8. Conclusion</h2>
<div id="B9780323855105000016.xhtml#p0425" class="textfl">
In this chapter, introduction related to AI, ML, and intelligent data analytics for the CM of smart grid application has been presented. In the introduction part, following key points have been represented: (1) brief information AI,<span id="B9780323855105000016.xhtml#page_23" data-aria-label="Page 23" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000016.xhtml#page_24" data-aria-label="Page 24" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000016.xhtml#page_25" data-aria-label="Page 25" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000016.xhtml#page_26" data-aria-label="Page 26" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000016.xhtml#page_27" data-aria-label="Page 27" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000016.xhtml#page_28" data-aria-label="Page 28" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000016.xhtml#page_29" data-aria-label="Page 29" type="pagebreak" data-role="doc-pagebreak"></span> ML, and data analysis, (2) data analytics for business, (3) data analytics for smart grid, and (4) data analytics for CM. Brief detail of data and it relation has been studied. Moreover, in this chapter a detail analysis of data preprocessing, three feature extraction (i.e., TDbFE, FDbFE, and TFDbFE), most relevant feature selection, data visualization, used different software and dataset have been presented and explored. Moreover, a wide range of open access available software and tools and data base have been listed for point of industry and academic uses.
</div>
</section>
</div>
<footer>
<section type="bibliography" data-role="doc-bibliography">
<div class="ce_bibliography">
<h1 class="reftitle">References</h1>
<p><span class="ce_label">[<a href="#B9780323855105000016.xhtml#bib_0010">1</a>]</span> <span id="B9780323855105000016.xhtml#or0010" class="ce_other-ref"><span id="B9780323855105000016.xhtml#txr0010" class="ce_textref">Design Thinking. Available from: <a href="https://www.ideou.com/pages/design-thinking">https://www.ideou.com/pages/design-thinking</a>. Accessed 30.10.2020</span></span></p>
<p><span class="ce_label">[<a href="#B9780323855105000016.xhtml#bib_0015">2</a>]</span> <span id="B9780323855105000016.xhtml#or0015" class="ce_other-ref"><span id="B9780323855105000016.xhtml#txr0015" class="ce_textref">Global Big Data Analytics Market, Forecast to 2023. Available from: <a href="https://store.frost.com/global-big-data-analytics-market-forecast-to-2023.html">https://store.frost.com/global-big-data-analytics-market-forecast-to-2023.html</a>. Accessed 30.10.2020</span></span></p>
<p><span class="ce_label">[<a href="#B9780323855105000016.xhtml#bib_0020">3</a>]</span> <span id="B9780323855105000016.xhtml#or0020" class="ce_other-ref"><span id="B9780323855105000016.xhtml#txr0020" class="ce_textref">IEA. Smart Grids, IEA, Paris. (2020). Available from: <a href="https://www.iea.org/reports/smart-grids">https://www.iea.org/reports/smart-grids</a>.</span></span></p>
<p><span class="ce_label">[<a href="#B9780323855105000016.xhtml#bib_0025">4</a>]</span> <span id="B9780323855105000016.xhtml#or0025" class="ce_other-ref"><span id="B9780323855105000016.xhtml#txr0025" class="ce_textref">AWS + C3.ai Application Development Time and Cost Savings, Third-Party Report by AWS Premier System Integrator. (2020). Available from: <a href="https://c3.ai/wp-content/uploads/2020/05/C3ai-plus-AWS-accelerates-time-to-value.pdf">https://c3.ai/wp-content/uploads/2020/05/C3ai-plus-AWS-accelerates-time-to-value.pdf</a>. Accessed 30.10.2020</span></span></p>
<p><span class="ce_label">[<a href="#B9780323855105000016.xhtml#bib_0030">5</a>]</span> <span id="B9780323855105000016.xhtml#or0030" class="ce_other-ref"><span id="B9780323855105000016.xhtml#txr0030" class="ce_textref">NCTA (National Cable &amp; Telecommunications Association) data. Available from: <a href="https://www.ncta.com/">https://www.ncta.com/</a>.</span></span></p>
<p><span class="ce_label">[6]</span> <span id="B9780323855105000016.xhtml#ref0010" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">Feature Selection using RapidMiner and Classification through Probabilistic Neural Network for Fault Diagnostics of Power Transformer</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">In Proc. IEEE Int. Conf. on Emerging Trends and  Innovation in Technology (INDICON 2014)</span></em></cite><span class="x">. </span><span class="sb_date">2014</span><span class="x">;</span></span></span><span class="x">doi: </span><span class="ce_doi">10.1109/INDICON.2014.7030427</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[7]</span> <span id="B9780323855105000016.xhtml#ref0020" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Aggarwal</span><span class="x"> </span><span class="ce_given-name">A</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">Feature Extraction Using EMD and Classification through Probabilistic Neural Network for Fault Diagnosis of Transmission Line</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">In Proc. IEEE ICPEICES-2016, pp. 1-6, 2016</span></em></cite><span class="x">. </span><span class="sb_date">2016</span><span class="x">;</span></span></span><span class="x">doi: </span><span class="ce_doi">10.1109/ICPEICES.2016.7853709</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[8]</span> <span id="B9780323855105000016.xhtml#ref0030" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Pandya</span><span class="x"> </span><span class="ce_given-name">Y</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">Feature Extraction Using EMD and Classifier through Artificial Neural Networks for Gearbox Fault Diagnosis</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Book Chapter in Applications of Artificial Intelligence Techniques in Engineering, Advances in Intelligent Systems and Computing</span></em></cite><span class="x">. </span><span class="sb_date">2018</span><span class="x">;</span>697</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">309</span><span class="x">–</span><span class="sb_last-page">317,</span></span></span><span class="x">:</span> <span class="sb_comment"><a href="https://doi.org/10.1007/978-981-13-1822-1_28">https://doi.org/10.1007/978-981-13-1822-1_28</a></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000016.xhtml#bib_34">9</a>]</span> <span id="B9780323855105000016.xhtml#ref0040" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Mishra</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">Selection of Most Relevant Input Parameters Using Waikato Environment for Knowledge Analysis for Gene Expression Programming Based Power Transformer Fault Diagnosis</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">International Journal of Electric Power Components and Systems,</span></em></cite><span class="x">. </span><span class="sb_date">2014</span><span class="x">;</span>42</span><span class="sb_issue-nr"><span class="x">(</span>16<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">1849</span><span class="x">–</span><span class="sb_last-page">1862</span></span></span><span class="x">:</span> <span class="sb_comment"><a href="http://dx.doi.org/10.1080/15325008.2014.956952">http://dx.doi.org/10.1080/15325008.2014.956952</a></span></span><span class="x">. </span></p>
<p><span class="ce_label">[10]</span> <span id="B9780323855105000016.xhtml#ref0050" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Mishra</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">Selection of Most Relevant Input Parameters Using Principle Component Analysis for Extreme Learning Machine Based Power Transformer Fault Diagnosis Model</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">International Journal of Electric Power Components and Systems</span></em></cite><span class="x">. </span><span class="sb_date">2017</span><span class="x">;</span>45</span><span class="sb_issue-nr"><span class="x">(</span>12<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">1339</span><span class="x">–</span><span class="sb_last-page">1352</span></span></span><span class="x">:</span> <span class="sb_comment"><a href="https://doi.org/10.1080/15325008.2017.1338794">https://doi.org/10.1080/15325008.2017.1338794</a></span></span><span class="x">. </span></p>
<p><span class="ce_label">[11]</span> <span id="B9780323855105000016.xhtml#ref0060" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Yadav</span><span class="x"> </span><span class="ce_given-name">AK</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">Selection of Most Relevant Input Parameters Using WEKA for Artificial Neural Network Based Solar Radiation Prediction Models</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Renewable and Sustainable Energy Reviews</span></em></cite><span class="x">. </span><span class="sb_date">2014</span><span class="x">;</span>31</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">509</span><span class="x">–</span><span class="sb_last-page">519</span></span></span><span class="x">:</span> <span class="sb_comment"><a href="https://doi.org/10.1016/j.rser.2013.12.008">https://doi.org/10.1016/j.rser.2013.12.008</a></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000016.xhtml#bib_37">12</a>]</span> <span id="B9780323855105000016.xhtml#ref0070" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Syeed</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">Selection of Most Relevant Input Parameters Using WEKA for Artificial Neural Network Based Concrete Compressive Strength Prediction Model</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">In Proc. IEEE PIICON-2016</span></em></cite><span class="x">. </span><span class="sb_date">2016</span></span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">1</span><span class="x">–</span><span class="sb_last-page">6</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/POWERI.2016.8077368</span></span></span><span class="x">. </span></p>
</div>
</section>
</footer>
</section>
<p><span id="B9780323855105000028.xhtml"></span></p>
<p><span id="B9780323855105000028.xhtml#c0010"></span></p>
<header>
<div id="B9780323855105000028.xhtml#CN">

</div>
<h1 id="B9780323855105000028.xhtml#B9780323855105000028" class="chaptitle" type="title">Chapter 2: Intelligent Data Analytics for PV Fault Diagnosis Using Deep Convolutional Neural Network (ConvNet/CNN)</h1>
</header>
<section type="preamble">
<div id="B9780323855105000028.xhtml#ab0010" class="abstract">
<h2 id="B9780323855105000028.xhtml#st0010" class="h1hd"><span id="B9780323855105000028.xhtml#page_31" data-aria-label="Page 31" type="pagebreak" data-role="doc-pagebreak"></span>Abstract</h2>
<p>A deep neural network (DNN) using ConvNet/CNN based algorithm has been proposed for automatic fault diagnosis of photovoltaic module (PVM) and localize the anomaly condition in an interconnected photovoltaic (PV) system. The identification of PVM faults have been diagnosed previously by using several intelligent approaches such as nonlinear auto regression neural network with eXogenous inputs (NARX), backpropagation neural network (BPNN), probabilistic neural network (PNN), artificial neural networks (ANN), support vector machine, and fuzzy logic (FL) and its hybrid approaches. However, such types of approaches had not explored the area of PV fault diagnosis with nonlinear load and perturb loading condition. Also, a DNN-based solution for the diagnosis of the type of nonlinear PV faults has not been reported in the literature till date. Hence, to bridge this research gap, real-time experimental image dataset of different PVM faults condition have been used. The colored images of the PV cell of each type of fault in Red-Green-Blue (RGB) index provide the best visual features for PV fault diagnosis. The proposed DNN model using ConvNet/CNN algorithm has been tested multiple times to make its adoptability for online diagnosis of PV module. The obtained results during training and testing phase show its outperformance for PVM failure analysis.</p>
</div>
</section>
<div class="key">
<h2 id="B9780323855105000028.xhtml#st0015" class="keytermshd">Keywords</h2>
<div id="B9780323855105000028.xhtml#kw0010" class="keytermslist">
ConvNet/CNN
</div>
<div id="B9780323855105000028.xhtml#kw0015" class="keytermslist">
deep neural network
</div>
<div id="B9780323855105000028.xhtml#kw0020" class="keytermslist">
fault diagnosis
</div>
<div id="B9780323855105000028.xhtml#kw0025" class="keytermslist">
failure analysis
</div>
<div id="B9780323855105000028.xhtml#kw0030" class="keytermslist">
PV module failure
</div>
</div>
<div class="ce_sections">
<section id="B9780323855105000028.xhtml#s0010" class="ce_section1">
<h2 id="B9780323855105000028.xhtml#st0020" class="h1hd">1. Introduction</h2>
<div id="B9780323855105000028.xhtml#p0010" class="textfl">
In the current scenario, most of the countries of the globe have focused on policies and initiatives to attain sustainability by reducing the conventional energy uses (i.e., fossil fuel based energy) by decreasing the CO<sub>2</sub> emission to meet the Paris agreement objectives [
<div id="B9780323855105000028.xhtml#p0015" class="text">
According to one analysis conducted by D.C. Jorden and coworkers [
<div class="pageavoid">
<figure>
<img src="images/f02-01-9780323855105.jpg" alt="Figure 2.1 PV failure rates as per (A) information given by customer within 2 years of installation and (B) information collected by manufacturers within 8 years of installation. Data from Ref. [ ¶ There are some conventional methods, which are used to identify the PVMF. The first and most popular method is visual inspection, which is described in IEC61215, IEC61646 Standards. The second popular way is DoVFiF “Documentation of visual failures in the field,” which will overcome some of the drawbacks of first method. In summary, the component wise failures types are listed in Table 2.1. ¶ Table 2.1 ¶  ¶  ¶ Type PVMF inspected according to IEC 61215, 61646 Standard. ¶  ¶  ¶  ¶  ¶ S. no." /><figcaption><span class="fignum">Figure 2.1</span><span class="x"> </span><span id="B9780323855105000028.xhtml#sp0010" class="ce_simple-para">PV failure rates as per (A) information given by customer within 2 years of installation and (B) information collected by manufacturers within 8 years of installation.</span> <span class="figcredit">Data from Ref. [</span> ¶ There are some conventional methods, which are used to identify the PVMF. The first and most popular method is visual inspection, which is described in IEC61215, IEC61646 Standards. The second popular way is DoVFiF “Documentation of visual failures in the field,” which will overcome some of the drawbacks of first method. In summary, the component wise failures types are listed in <a href="#B9780323855105000028.xhtml#t0010">Table 2.1</a>. ¶ Table 2.1 ¶ <table border="1" class="tbody"> ¶ <caption class="ttitle"> ¶ <span id="B9780323855105000028.xhtml#sp0065" class="ce_simple-para">Type PVMF inspected according to IEC 61215, 61646 Standard.</span> ¶ </caption> ¶ <thead title="thead"> ¶ <tr title="table-row"> ¶ <th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head"> ¶ S. no.</figcaption>
</figure>
</div>
<div id="B9780323855105000028.xhtml#p0045" class="text">
In general, earlier-mentioned applications are from only two areas, that is, utility side and invention side. In the current scenario, majority of applications are from invention side, that is, around 80% plus. According to their rank, the top 10 countries in this area are China, United States, Korea, Japan, Germany, EPO, France, WIPO, Spain, and India. China covers around 45% plus inventions followed by the United States (around 26% plus). The invention trend from top 10 countries is represented in <a href="#B9780323855105000028.xhtml#f0020">Fig. 2.3</a>.<span id="B9780323855105000028.xhtml#page_35" data-aria-label="Page 35" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div class="pageavoid">
<figure>
<img src="images/f02-03-9780323855105.jpg" alt="Figure 2.3 Applied application scenario representation for top 10 countries in the area of PVMF analytics." /><figcaption><span class="fignum">Figure 2.3</span><span class="x"> </span><span id="B9780323855105000028.xhtml#sp0020" class="ce_simple-para"><span class="bold">Applied application scenario representation for top 10 countries in the area of PVMF analytics.</span></span></figcaption>
</figure>
</div>
<div id="B9780323855105000028.xhtml#p0050" class="text">
In the area of PVFM, the top 10 organization which leads the maximum part of the innovative work in this area are: (1) State Grid Corp Of China, (2) Telefon Ab Lm Ericsson (Publ), (3) Sma Solar Technology, (4) China Electric Power Research Institute, (5) Sunpower Corp, (6) Hohai Univ Changzhou, (7) Sungrow Power Supply, (8) Gree Electric Appliances Of Zhuhai, (9) General Electric Co., and (10) 3M Innovative Properties Co. The detailed information is shown in <a href="#B9780323855105000028.xhtml#f0025">Fig. 2.4</a>.
</div>
<div class="pageavoid">
<figure>
<img src="images/f02-04-9780323855105.jpg" alt="Figure 2.4 Geographic representations of top companies." /><figcaption><span class="fignum">Figure 2.4</span><span class="x"> </span><span id="B9780323855105000028.xhtml#sp0025" class="ce_simple-para"><span class="bold">Geographic representations of top companies.</span></span></figcaption>
</figure>
</div>
<div id="B9780323855105000028.xhtml#p0055" class="text">
Moreover, a specific keyword plays a very important role for proper analysis of innovations available in the world. The innovation word cloud shows the basic idea of the search that which one keyword has more influencing weightage for a specific technology and its associated research innovation. For the PVMF analysis, the word cloud is shown in <a href="#B9780323855105000028.xhtml#f0030">Fig. 2.5</a>. It is based on earlier-mentioned keyword and it represents the 100 key concepts along with its weightage value based on available inventions. After the analysis of the <a href="#B9780323855105000028.xhtml#f0030">Fig. 2.5</a>, it is concluded that “photovoltaic module” has highest weightage among all. Moreover, directly related to the PVMF analysis, there are some key concepts such as junction<span id="B9780323855105000028.xhtml#page_36" data-aria-label="Page 36" type="pagebreak" data-role="doc-pagebreak"></span> box (34th rank), fault diagnosis (52nd rank), detection methods (61st rank), monitoring methods (62nd rank), detection devices (63rd rank), monitoring module (69 rank), fault detection (75th rank), current sensor (78 rank), diagnosis method (83 rank), short circuit (91 rank), remote monitoring (93 rank), and fault diagnosis methods (98th rank). The width of the word shows the rank and weightage of the concept in the area of PVMF analysis.
</div>
<div class="pageavoid">
<figure>
<img src="images/f02-05-9780323855105.jpg" alt="Figure 2.5 Word cloud for PVMF analysis." /><figcaption><span class="fignum">Figure 2.5</span><span class="x"> </span><span id="B9780323855105000028.xhtml#sp0030" class="ce_simple-para"><span class="bold">Word cloud for PVMF analysis.</span></span></figcaption>
</figure>
</div>
<div id="B9780323855105000028.xhtml#p0060" class="text">
The key take away from this section is that the market value of the invention is very high and China, which plays a role of leader in this domain, is a key territory for the invention and implementation. This type of data analytics is very important for future planning and is a roadmap for the ongoing research with respect to the industry players as well as the launch market prediction of the solution in the area of PVMF analysis.<span id="B9780323855105000028.xhtml#page_37" data-aria-label="Page 37" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
</section>
<section id="B9780323855105000028.xhtml#s0020" class="ce_section1">
<h2 id="B9780323855105000028.xhtml#st0030" class="h1hd">3. PV image data set collection</h2>
<div id="B9780323855105000028.xhtml#p0065" class="textfl">
In this section, the value of data, experimental design, material, and method have been explained in detail. The experimental dataset for PVMF analysis is collected, which is created by Estefanía Alfaro-Mejía and coworkers [
<div id="B9780323855105000028.xhtml#p0070" class="text">
<a href="#B9780323855105000028.xhtml#f0035">Fig. 2.6</a> represents a schematic of PVM illustration, which shows the panel with 9 × 4 cells in three different conditions such as healthy cell (in white colored), snail trails cell (in orange colored), and hot spot cell (in red colored) failure. The thermal image of this module is captured by using IR thermal camera for further study. For the experimental design point of view, following assumptions are taken care while capturing the images: (1) to measure the weather condition, pyranometer is placed at 3 m height from the panel surface to measure the weather parameters, (2) irradiance level at least 500 W/m<sup>2</sup>, (3) image capturing time period between 10:00–11:30 AM and 13:00–14:00 PM, (4) wind speed between 3 and 5 m/s, (5) ambient temperature range 26°C–30°C, and (6) the position of UAV 2 m far from lowest side of panel and 2.3–2.7 m height from panel base. Based on these assumptions, seven experimental sessions are performed to capture 277 images of three conditions of PVM.
</div>
<div class="pageavoid">
<figure>
<img src="images/f02-06-9780323855105.jpg" alt="Figure 2.6 A schematic of PVM illustration." /><figcaption><span class="fignum">Figure 2.6</span><span class="x"> </span><span id="B9780323855105000028.xhtml#sp0035" class="ce_simple-para"><span class="bold">A schematic of PVM illustration.</span></span></figcaption>
</figure>
</div>
<div id="B9780323855105000028.xhtml#p0075" class="text">
The snail tracks defects are normally visible by human eye. Generally, this will occur 3 months to 1 year after the panel installation at site. It depends on the environmental condition as well as different seasons. So, during summer season, it is created in a fast manner. There are several reasons for snail occurrence such<span id="B9780323855105000028.xhtml#page_38" data-aria-label="Page 38" type="pagebreak" data-role="doc-pagebreak"></span> as discoloring silver finger and/or normal silver fingers. But discoloring silver finger is highly responsible to snail tracks than normal one. Due to snail tracks, the conductivity of the panel is reduced along the snail lines. Moreover, it is not depended on silver paste of the cell. The high leakage current in the PVM is due to snail tracks. Moreover, the hot spot in the PVM is occurred when bypass diode does not work properly and unable to limit the reverse voltage at the affected area.
</div>
</section>
<section id="B9780323855105000028.xhtml#s0025" class="ce_section1">
<h2 id="B9780323855105000028.xhtml#st0035" class="h1hd">4. Proposed approach</h2>
<div id="B9780323855105000028.xhtml#p0080" class="textfl">
<a href="#B9780323855105000028.xhtml#f0040">Fig. 2.7</a> shows the proposed approach for PVMF analysis, which comprises in three basic working steps such as: (1) Part-A: data capturing and preprocessing, (2) Part-B: ConvNet/CNN model design, and (3) Part-C: multi-step testing and adaptability. In step#1 of part-A, the formation of experimental setup is created,<span id="B9780323855105000028.xhtml#page_39" data-aria-label="Page 39" type="pagebreak" data-role="doc-pagebreak"></span> which is based on some standard level of assumption so that created images will be good with high resolution. Total 277 images of three different conditions have been created in step#2. The different types of PVM with different defect of cell are presented in different color as shown in <a href="#B9780323855105000028.xhtml#f0035">Fig. 2.6</a>. In step#3, data preprocessing and image selection is performed. During this process, correct one data has been selected for the further study. In step#4, four different types of data files have been created, which are utilized for training and testing phase of the CNN model. The part-B is related to design the DNN model using ConvNet/CNN algorithm. In part-C of the proposed approach, a multi-step testing process is performed to validate the adaptability of the ConvNet/CNN based DNN model for PVMF analysis and diagnosis.
</div>
<div class="pageavoid">
<figure>
<img src="images/f02-07-9780323855105.jpg" alt="Figure 2.7 Proposed approach schematic for PVMF analysis." /><figcaption><span class="fignum">Figure 2.7</span><span class="x"> </span><span id="B9780323855105000028.xhtml#sp0040" class="ce_simple-para"><span class="bold">Proposed approach schematic for PVMF analysis.</span></span></figcaption>
</figure>
</div>
</section>
<section id="B9780323855105000028.xhtml#s0030" class="ce_section1">
<h2 id="B9780323855105000028.xhtml#st0040" class="h1hd">5. Deep convolutional neural network (ConvNet/CNN)</h2>
<div id="B9780323855105000028.xhtml#p0085" class="textfl">
In the recent research domain, there are several training algorithms for deep neural network (DNN), which are available for implementation in various domains of research. However, now days AlexNet, GoogleNet, VGGNet, and ResNet are found to be used more frequently in most of the applications in the field of innovations/inventions [
<div class="pageavoid">
<figure>
<img src="images/f02-08-9780323855105.jpg" alt="Figure. 2.8 A schematic of ConvNet/CNN based deep neural network illustration." /><figcaption><span class="fignum">Figure. 2.8</span><span class="x"> </span><span id="B9780323855105000028.xhtml#sp0045" class="ce_simple-para"><span class="bold">A schematic of ConvNet/CNN based deep neural network illustration.</span></span></figcaption>
</figure>
</div>
<div id="B9780323855105000028.xhtml#p0090" class="text">
The AlexNet is loaded, and the last three layers are adjusted to improve the suitability of the network according to the PVMF analysis. For the implementation of transfer learning, MATLAB software has been utilized [
<div id="B9780323855105000028.xhtml#p0095" class="text">
The input data to this network is an image of the size of 227 × 227 × 3 pixels. According to the <a href="#B9780323855105000028.xhtml#s0020">Section 3</a>, three-types of PVMF analysis are considered for diagnosis. The images obtained as described in <a href="#B9780323855105000028.xhtml#s0020">Section 3</a>, are processed with a fixed size of 227 × 227 × 3 to map the input size of the network. A set of images of each type of PVMF (~70%) is prepared as the database for input of network and out of which 30% images are utilized for testing/validation of the model performance. The selected optimal parameters used in training phase are: (1) Weight Learn Rate Factor: 20, (2) Bias Learn Rate Factor: 20, (3) Minimum batch size: 120, (4) Maximum iterations: 1000, (5) Initial Learn Rate: 0.001, (6) Hardware resource: Single CPU, (7) Learning rate schedule: Piecewise, (8) iteration per epoch: 25, and (9) Validation Frequency = 25 iterations.
</div>
</section>
<section id="B9780323855105000028.xhtml#s0035" class="ce_section1">
<h2 id="B9780323855105000028.xhtml#st0045" class="h1hd">6. Results and discussion</h2>
<div id="B9780323855105000028.xhtml#p0100" class="textfl">
The ConvNet/CNN is widely utilized tool for DNN. This is generally suitable tool for image classification, although it is utilized for other domain as well. In the implementation of ConvNet, each layer is organized in 3-D input to the 3-D output. For example, The PVMF image input, the first layer of ConvNet (input layer) feed with 3-D input value, which includes the 3-D dimension such as height, width, and the color of the PVMF image then neurons in the first convolution layer joined with region of these PVMF images and then it is transformed into 3-D output. The neurons at each hidden unit learn nonlinear combination of original inputs features, which are known as activation as output of one layer is input to the next layer. Finally, processed features become input to the classifier at the end of the model. Based on this example, the PVMF for different failure condition identification has been implemented and obtained results are tabulated in <a href="#B9780323855105000028.xhtml#t0015">Table 2.2</a> and its learning curve is represented in the <a href="#B9780323855105000028.xhtml#f0050">Fig. 2.9</a>.<span id="B9780323855105000028.xhtml#page_41" data-aria-label="Page 41" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div class="pageavoid">
<p>Table 2.2</p>
<div class="big_device">
<table>
<caption> <span id="B9780323855105000028.xhtml#sp0070" class="ce_simple-para">ConvNet/CNN based performance analysis for PVMF diagnosis model.</span> </caption>
<thead>
<tr class="header">
<th style="text-align: left;"></th>
<th style="text-align: left;">MSE</th>
<th style="text-align: left;">RMSE</th>
<th style="text-align: left;">Accuracy (%)</th>
<th style="text-align: left;">CPU processing speed (s)</th>
<th style="text-align: left;">GPU processing speed (s)</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: left;">Training phase</td>
<td style="text-align: left;">7.95</td>
<td style="text-align: left;">2.82</td>
<td style="text-align: left;">92.05</td>
<td style="text-align: left;">23.215</td>
<td style="text-align: left;">2.59</td>
</tr>
<tr class="even">
<td style="text-align: left;">Testing phase</td>
<td style="text-align: left;">16.5</td>
<td style="text-align: left;">4.06</td>
<td style="text-align: left;">83.5</td>
<td style="text-align: left;">1.45</td>
<td style="text-align: left;">0.012</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000028-t0015.png" /></p>
</div>
</div>
<div class="pageavoid">
<figure>
<img src="images/f02-09-9780323855105.jpg" alt="Figure 2.9 Performance plot for PVMF analysis." /><figcaption><span class="fignum">Figure 2.9</span><span class="x"> </span><span id="B9780323855105000028.xhtml#sp0050" class="ce_simple-para"><span class="bold">Performance plot for PVMF analysis.</span></span></figcaption>
</figure>
</div>
<div id="B9780323855105000028.xhtml#p0105" class="text">
<a href="#B9780323855105000028.xhtml#f0055">Fig. 2.10</a> shows the heat map for ConvNet, which shows how strongly each hidden unit activates and highlights how the activations change over time. <a href="#B9780323855105000028.xhtml#f0060">Fig. 2.11</a> represents the each case of PVM case and its corresponding accuracy. The overall accuracy for ConvNet model is 92.05% and 83.5% for training and testing phase, respectively. The main key takeaway form this study is to<span id="B9780323855105000028.xhtml#page_42" data-aria-label="Page 42" type="pagebreak" data-role="doc-pagebreak"></span> know the step-wise-step procedure to implement the ConvNet model for PVMF analysis. The prediction can be enhanced by performing same study in different way. This research gap may be covered in future prospective studies.
</div>
<div class="pageavoid">
<figure>
<img src="images/f02-10-9780323855105.jpg" alt="Figure 2.10 ConvNet/CNN activation for selected hidden units for PVMF analysis model." /><figcaption><span class="fignum">Figure 2.10</span><span class="x"> </span><span id="B9780323855105000028.xhtml#sp0055" class="ce_simple-para"><span class="bold">ConvNet/CNN activation for selected hidden units for PVMF analysis model.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f02-11-9780323855105.jpg" alt="Figure 2.11 Performance evaluation representation for each condition of PVM as (A) Healthy PVM, (B) Hot spot PVM, and (C) Snail trails PVM case accuracy." /><figcaption><span class="fignum">Figure 2.11</span><span class="x"> </span><span id="B9780323855105000028.xhtml#sp0060" class="ce_simple-para">Performance evaluation representation for each condition of PVM as (A) Healthy PVM, (B) Hot spot PVM, and (C) Snail trails PVM case accuracy.</span></figcaption>
</figure>
</div>
</section>
<section id="B9780323855105000028.xhtml#s0040" class="ce_section1">
<h2 id="B9780323855105000028.xhtml#st0050" class="h1hd">7. Conclusion</h2>
<div id="B9780323855105000028.xhtml#p0110" class="textfl">
In this study, a new DNN approach based on ConvNet algorithm has been implemented for the PVM failure analysis using high resolution image dataset of 277 images. In this chapter, most of all possible failure cases of PVM system have been covered and its associated conventional techniques were also studied to identify the research gap. The experimental dataset has been collected and preprocessed for the further application. Developed DNN approach based on ConvNet algorithm is trained and tested multiple times to identify the adoptability scenario so that it can be used on real side of the PVM. The obtained results are outperformed, which shows the adaptability of the proposed approach. The main idea of this study is to make familiar of DNN model implementation based on ConvNet algorithm in the area of PVM failure analysis which has not been reported in the literature yet.<span id="B9780323855105000028.xhtml#page_43" data-aria-label="Page 43" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div id="B9780323855105000028.xhtml#p0115" class="text">
For the future scope of the work, the different feature extraction, feature selection, and diagnosis algorithm may be implemented to diagnose the PV fault with high diagnosis accuracy.
</div>
</section>
</div>
<footer>
<section type="bibliography" data-role="doc-bibliography">
<div class="ce_bibliography">
<h1 class="reftitle">References</h1>
<p><span class="ce_label">[<a href="#B9780323855105000028.xhtml#bib_0010">1</a>]</span> <span id="B9780323855105000028.xhtml#ref0010" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Nieto</span><span class="x"> </span><span class="ce_given-name">J</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Carpintero</span><span class="x"> </span><span class="ce_given-name">O</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Miguel</span><span class="x"> </span><span class="ce_given-name">L</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Less than 2C? An economic-environmental evaluation of the Paris Agreement</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Ecol. Econ</span></em></cite><span class="x">. </span><span class="sb_date">2018</span><span class="x">;</span>146</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">69</span><span class="x">–</span><span class="sb_last-page">84</span></span></span><span class="x">:</span> <span class="sb_comment">doi: <a href="https://doi.org/10.1016/j.ecolecon.2017.10.007">https://doi.org/10.1016/j.ecolecon.2017.10.007</a></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000028.xhtml#bib_46">2</a>]</span> <span id="B9780323855105000028.xhtml#ref9010" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Ahmad</span><span class="x"> </span><span class="ce_given-name">MW</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">A Fault Diagnosis and Postfault Reconfiguration Scheme for Interleaved Boost Converter in PV-Based System</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Transactions on Power Electronics</span></em></cite><span class="x">. </span><span class="sb_date">2021</span><span class="x">;</span>36</span><span class="sb_issue-nr"><span class="x">(</span>4<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">3769</span><span class="x">–</span><span class="sb_last-page">3780</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TPEL.2020.3018540</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000028.xhtml#bib_0015">3</a>]</span> <span id="B9780323855105000028.xhtml#ref0015" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Jordan</span><span class="x"> </span><span class="ce_given-name">DC</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Kurtz</span><span class="x"> </span><span class="ce_given-name">SR</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Photovoltaic degradation rates—an analytical review</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Prog. Photovolt Res. Appl</span></em></cite><span class="x">. </span><span class="sb_date">2011</span><span class="x">;</span>21</span><span class="sb_issue-nr"><span class="x">(</span>12–29<span class="x">)</span></span></span><span class="x">doi: </span><span class="ce_doi">10.1002/pip.1182</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000028.xhtml#bib_0020">4</a>]</span> <span id="B9780323855105000028.xhtml#or0010" class="ce_other-ref"><span id="B9780323855105000028.xhtml#txr0010" class="ce_textref">A. Shah, W. Beyer, Thin-film Silicon Solar Cells, In A. Shah (Ed.), EPFL Press, 2010, pp. 30–35.</span></span></p>
<p><span class="ce_label">[<a href="#B9780323855105000028.xhtml#bib_0025">5</a>]</span> <span id="B9780323855105000028.xhtml#or0015" class="ce_other-ref"><span id="B9780323855105000028.xhtml#txr0015" class="ce_textref">M. Kontges, S. Kurtz, J. Ulrike, K.A. Berger, K. Kato, T. Friesen, in: Review of Failures of Photovoltaic Modules, vol. 1911, 2015, 2016. [Report IEA-PVPS T13-01:2014]. Available from: <a href="https://repository.supsi.ch/9645/1/IEA-PVPS_T13-01_2014_Review_of_Failures_of_Photovoltaic_Modules_Final.pdf">https://repository.supsi.ch/9645/1/IEA-PVPS_T13-01_2014_Review_of_Failures_of_Photovoltaic_Modules_Final.pdf</a>. Accessed 28.10.2020.</span></span></p>
<p><span class="ce_label">[6]</span> <span id="B9780323855105000028.xhtml#or0020" class="ce_other-ref"><span id="B9780323855105000028.xhtml#txr0020" class="ce_textref">D. DeGraaff, R. Lacerda, Z. Campeau, Degradation Mechanisms in Si Module Technologies Observed in the Field; Their Analysis and Statistics, Presentation at PV Module Reliability Workshop, NREL, Denver, Golden, USA, 2011. Available from: <a href="http://www1.eere.energy.gov/solar/pdfs/pvmrw2011_01_plen_degraaff.pdf">http://www1.eere.energy.gov/solar/pdfs/pvmrw2011_01_plen_degraaff.pdf</a>.</span></span></p>
<p><span class="ce_label">[<a href="#B9780323855105000028.xhtml#bib_0035">7</a>]</span> <span id="B9780323855105000028.xhtml#or0025" class="ce_other-ref"><span id="B9780323855105000028.xhtml#txr0025" class="ce_textref">E. Alfaro Mejia, H. Loaiza Correa, É. Franco-Mejia, A.D. Restrepo-Girón, S. Nope, Photovoltaic system thermal images, Mendeley Data 2 (2019). doi: <a href="http://dx.doi.org/10.17632/82vzccxb6y">http://dx.doi.org/10.17632/82vzccxb6y</a>.2.</span></span></p>
<p><span class="ce_label">[<a href="#B9780323855105000028.xhtml#bib_0040">8</a>]</span> <span id="B9780323855105000028.xhtml#or0030" class="ce_other-ref"><span id="B9780323855105000028.xhtml#txr0030" class="ce_textref">G. Sapijaszko, W.B. Mikhael, An overview of recent convolutional neural network algorithms for image recognition, in: 2018 IEEE Sixty-First International Midwest Symposium on Circuits and Systems (MWSCAS), Windsor, Ontario, Canada, 2018, pp. 743–746. doi:10.1109/MWSCAS. 2018.8623911.</span></span></p>
<p><span class="ce_label">[9]</span> <span id="B9780323855105000028.xhtml#or0035" class="ce_other-ref"><span id="B9780323855105000028.xhtml#txr0035" class="ce_textref">Difference between AlexNet, VGGNet, ResNet, and Inception. Available from: <a href="https://towardsdatascience.com/the-w3h-of-alexnet-vggnet-resnet-and-inception-7baaaecccc96#:~:text=AlexNet%20and%20ResNet%2D152%2C%20both,training%20time%20and%20energy%20required">https://towardsdatascience.com/the-w3h-of-alexnet-vggnet-resnet-and-inception-7baaaecccc96#:~:text=AlexNet%20and%20ResNet%2D152%2C%20both,training%20time%20and%20energy%20required</a>. Accessed 28.10.2020.</span></span></p>
</div>
</section>
</footer>
</section>
</div>
</section>
</div>
</section>
</div>
</div>
</section>
</div>
<p><span id="B978032385510500003X.xhtml"></span></p>
<p><span id="B978032385510500003X.xhtml#c0015"></span></p>
<header>
<div id="B978032385510500003X.xhtml#CN">

</div>
<h1 id="B978032385510500003X.xhtml#B978032385510500003X" class="chaptitle" type="title">Chapter 3: Intelligent Data Analytics for Power Transformer Health Monitoring Using Modified Fuzzy Q Learning (MFQL)</h1>
</header>
<section type="preamble">
<div id="B978032385510500003X.xhtml#ab0010" class="abstract">
<h2 id="B978032385510500003X.xhtml#st0010" class="h1hd"><span id="B978032385510500003X.xhtml#page_45" data-aria-label="Page 45" type="pagebreak" data-role="doc-pagebreak"></span>Abstract</h2>
<p>In the smart grid application, the turbine in a wind farm/WECS (wind energy conversion system) is connected with a wind turbine power transformer (WTPT), which increases the generated output voltage of generator from a few hundred volts to a medium voltage level of distribution system. The wind turbine connected transformers face the failure condition frequently. Therefore, manufacturers and users of wind farm projects are trying vigorously to find out the causes of such failure. The main cause of the failure is that connected transformers cannot stand up to meet the severe duty requirements of a wind turbine on real-site, and face the problems of variable loading, harmonics and non-sinusoidal loads, transformer sizing and voltage variation, low voltage (LV) fault ride, protection and fire safety, step-up duty, switching surges and transient over-voltages, loss evaluation, and gassing. So, to maintain the healthy condition of the smart grid application, an intelligent data analytics approach for power transformer health monitoring using modified fuzzy Q learning (MFQL) is proposed. The proposed approach is able to provide the condition monitoring, fault detection and diagnosis (FDD) information to the system operation in an efficient time interval so that operator may do corrective action and/or may plan a PdM (predictive maintenance) for the equipment. The performance analysis of the proposed approach shows better performance.</p>
</div>
</section>
<div class="key">
<h2 id="B978032385510500003X.xhtml#st0015" class="keytermshd">Keywords</h2>
<div id="B978032385510500003X.xhtml#kw0010" class="keytermslist">
MFQL
</div>
<div id="B978032385510500003X.xhtml#kw0015" class="keytermslist">
fault classification
</div>
<div id="B978032385510500003X.xhtml#kw0020" class="keytermslist">
MLP
</div>
<div id="B978032385510500003X.xhtml#kw0025" class="keytermslist">
DGA
</div>
<div id="B978032385510500003X.xhtml#kw0030" class="keytermslist">
WECS
</div>
<div id="B978032385510500003X.xhtml#kw0035" class="keytermslist">
fault detection and diagnosis
</div>
<div id="B978032385510500003X.xhtml#kw0040" class="keytermslist">
FDD
</div>
</div>
<div class="ce_sections">
<section id="B978032385510500003X.xhtml#s0010" class="ce_section1">
<h2 id="B978032385510500003X.xhtml#st0020" class="h1hd">1. Introduction</h2>
<div id="B978032385510500003X.xhtml#p0010" class="textfl">
The stability of wind energy conversion system (WECS) depends on the reliability of its sub-systems and all associated components. Wind turbine power transformer (WTPT) is a vital component among all components used in WECS, also a key component in an electrical power network (i.e., transmission line network and/or distribution line network). If any catastrophic failure condition happens in the working scenario of WTPT, it will decrease the performance as well as stability of WECS or power system or may lead to a complete blackout of the area. Malfunctioning of a WTPT is an economic loss, which results in faults such as electrical discharge fault and thermal fault. These faults ought to be monitored for correction and proper functioning of the power system. According to the one statistics of the failure rates for the sub-assembly of WECS, the power transformer in electrical power network (PTiEPN) leads upto 9.92% failures, which is the fourth highest failure rate in ranking after the tower (12.38%), gearbox (10.98%), and rotor blades (10.16%) as shown in the <a href="#B978032385510500003X.xhtml#f0010">Fig. 3.1</a> [
<div class="pageavoid">
<figure>
<img src="images/f03-01-9780323855105.jpg" alt="Figure 3.1 Failure rates for sub-assemblies of WECS." /><figcaption><span class="fignum">Figure 3.1</span><span class="x"> </span><span id="B978032385510500003X.xhtml#sp0010" class="ce_simple-para"><span class="bold">Failure rates for sub-assemblies of WECS.</span></span></figcaption>
</figure>
</div>
<div id="B978032385510500003X.xhtml#p0015" class="text">
The root causes of transformer failure are mechanical stress, electrical stress, and thermal stress and these root causes are further classified into two major groups, which are: (1) internal failures (loss of winding, overheating, solid contaminations in oil, oxygen, partial discharge, moisture, and design defects, etc.) and (2) external failures (i.e., lightening, insulation deterioration, system failure, winding resonance, system overload, system switching, short circuited condition, etc.) as shown in <a href="#B978032385510500003X.xhtml#f0015">Fig. 3.2</a>. These root causes are generally generated in the bushing, auxiliaries, tap-changer, and main tank [
<div class="pageavoid">
<figure>
<img src="images/f03-02-9780323855105.jpg" alt="Figure 3.2 Root causes of transformer failures." /><figcaption><span class="fignum">Figure 3.2</span><span class="x"> </span><span id="B978032385510500003X.xhtml#sp0015" class="ce_simple-para"><span class="bold">Root causes of transformer failures.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f03-03-9780323855105.jpg" alt="Figure 3.3 Reasons of power transformer anomaly at incipient level." /><figcaption><span class="fignum">Figure 3.3</span><span class="x"> </span><span id="B978032385510500003X.xhtml#sp0020" class="ce_simple-para"><span class="bold">Reasons of power transformer anomaly at incipient level.</span></span></figcaption>
</figure>
</div>
<div id="B978032385510500003X.xhtml#p0020" class="text">
Generally, nine gases (G1:CH<sub>4</sub>, G2:C<sub>2</sub>H<sub>6</sub>, G3:C<sub>2</sub>H<sub>4</sub>, G4:C<sub>2</sub>H<sub>2</sub>, G5:H<sub>2</sub>, G6:CO<sub>2</sub>, G7:CO, G8:O<sub>2</sub>, and G9:N<sub>2</sub>) are generated inside the transformer due to fault (i.e., PDF: partial discharge fault, AF: arcing fault, COF: cellulose<span id="B978032385510500003X.xhtml#page_47" data-aria-label="Page 47" type="pagebreak" data-role="doc-pagebreak"></span> overheating fault, OOF: oil overheating fault, TDF: thermal decomposition fault, TF: thermal fault, HEDF: high energy discharge fault). Some of them are dissolved in the oil (i.e., G1–G6) and some are not dissolved in the oil (G7–G9) [
<div id="B978032385510500003X.xhtml#p0025" class="text">
Moreover, the anomaly detection rate of the conventional methods provided by the IEEE and IEC are not upright, and some of the methods lack from healthy condition identification as well [
<section id="B978032385510500003X.xhtml#s0015" class="ce_section1">
<section id="B978032385510500003X.xhtml#s0020" class="ce_section2">
<hgroup title="title">
<h2 id="B978032385510500003X.xhtml#st0025" class="h1hd">2. Data collection/source</h2>
<h3 id="B978032385510500003X.xhtml#st0030" class="h2after1">2.1. Dataset collection for the study</h3>
</hgroup>
<div id="B978032385510500003X.xhtml#p0030" class="textfl">
Total 552 DGA data samples are utilized in this study [
<div id="B978032385510500003X.xhtml#p0035" class="text">
The number of data samples for each case are as follow: 31 data samples for HC, 83 data samples for z1-z3, 85 data samples are for z4, 39 data samples are for z5-z6, 130 data samples are for z7, and finally z8 has 184 data samples.
</div>
</section>
</section>
<section id="B978032385510500003X.xhtml#s0025" class="ce_section1">
<h2 id="B978032385510500003X.xhtml#st0035" class="h1hd">3. Proposed approach and methodologies</h2>
<div id="B978032385510500003X.xhtml#p0040" class="textfl">
The proposed approach for the FDD of a PTiEPN has been represented in <a href="#B978032385510500003X.xhtml#f0025">Fig. 3.4</a>, which includes two parts. The PART-1 is related to the data set generation and preprocessing the generated dataset. Here, oil samples are<span id="B978032385510500003X.xhtml#page_49" data-aria-label="Page 49" type="pagebreak" data-role="doc-pagebreak"></span> collected from the PTiEPN site in an oil cell, which is tested in the laboratory by using DGA chromatography analyzer that is called GDA analyzer. Here, Kalman Transport-X from the United States is used for performing the chromatography of the oil samples. Then collected ppm level of each gas of each sample is utilized for further procedure in the PART-2 of the proposed approach.
</div>
<div class="pageavoid">
<figure>
<img src="images/f03-04-9780323855105.jpg" alt="Figure 3.4 Methodology and strategies for implementation of transformer fault diagnosis model." /><figcaption><span class="fignum">Figure 3.4</span><span class="x"> </span><span id="B978032385510500003X.xhtml#sp0025" class="ce_simple-para"><span class="bold">Methodology and strategies for implementation of transformer fault diagnosis model.</span></span></figcaption>
</figure>
</div>
<div id="B978032385510500003X.xhtml#p0045" class="text">
The part-2 of the proposed approach is related to intelligent data processing, which belongs to the intelligent data analytics using AI/machine learning approaches. Here in this part, conventional methods of IEC/IEEE are applied first to check the interpretation capability based on the collected 552 data samples. Thereafter, AI/Machine learning approaches are implemented for further analysis. In this study, MFQL is designed and implemented first then its performance for anomaly detection of PTiEPN is compared with the ANN method. The MLP type of ANN method is designed here to validate the proposed approach accuracy.<span id="B978032385510500003X.xhtml#page_50" data-aria-label="Page 50" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div id="B978032385510500003X.xhtml#p0050" class="text">
In this chapter, two types of study have been performed as: (1) without selection of most relevant variables and (2) with selection of relevant variables. The procedure of the most relevant input variables selection is known as feature selection. So, in this study, features are selected by using two different feature selection approaches that are J48 algorithm and PCA method. Moreover, before going to implement these two types of analysis (with and without selection of feature), the performance of the proposed MFQL approach and MLP-ANN method have been analyzed with respect to the input variables coming from IEC/IEEE methods directly. After getting all confidence level of the proposed approach, it can be suggested for the online real-site implementation.
</div>
<section id="B978032385510500003X.xhtml#s0030" class="ce_section2">
<h3 id="B978032385510500003X.xhtml#st0040" class="h2hd">3.1. Feature vector formulation based on standard techniques</h3>
<div id="B978032385510500003X.xhtml#p0055" class="textfl">
In this section, a feature vector of 24 input variables have been generated, which includes the 7 key gases, 10 different ratio values derived from the combination of the key gases and 7% values (derived from the different combination of the key gases) as shown in Eq. <a href="#B978032385510500003X.xhtml#e0010">(3.1)</a>. The feature vector H is used for the further analysis in this study as explained in subsequence sections.
</div>
<div id="B978032385510500003X.xhtml#p0060" class="text">

</div>
<p><span class="math inline">$H = \left\lbrack \begin{array}{l}
{C_{2}H_{2},H_{2},\, C_{2}H_{4},CH_{4},CO_{2},C_{2}H_{6},CO,X,Y,Z,P,Q,R,S} \\
{\left( \frac{\text{C}\text{H}_{4}}{\text{H}_{2}} \right),\left( \frac{\text{C}_{2}\text{H}_{2}}{\text{C}_{2}\text{H}_{4}} \right),\left( \frac{\text{C}_{2}\text{H}_{4}}{\text{C}_{2}\text{H}_{6}} \right),\left( \frac{\text{C}_{2}\text{H}_{2}}{\text{C}\text{H}_{4}} \right),\left( \frac{\text{C}_{2}\text{H}_{6}}{\text{C}_{2}\text{H}_{2}} \right),\left( \frac{\text{C}\text{O}_{2}}{\text{CO}} \right),} \\
{\left( \frac{\text{C}_{2}\text{H}_{2}}{\text{H}_{2}} \right),\left( \frac{\text{C}_{2}\text{H}_{4}}{\text{C}\text{H}_{4}} \right),\left( \frac{\text{CO}}{\text{C}\text{O}_{2}} \right),\left( \frac{\text{C}_{2}\text{H}_{6}}{\text{C}\text{H}_{4}} \right)} \\
\end{array} \right\rbrack_{552 \times 24}$</span></p>
<div class="showClass">
<img src="images/B978032385510500003X-si1.svg" alt="image" /><span id="B978032385510500003X.xhtml#e0010a" class="eqnum">(3.1)</span>
</div>
<div id="B978032385510500003X.xhtml#p0065" class="textfl">
Where, <span class="hiddenClass"><span class="math inline">$\text{X} = \%\text{C}\text{H}_{4} = \frac{100*\text{x}}{\left( {\text{x} + \text{y} + \text{z}} \right)}$</span></span><span><img src="images/B978032385510500003X-si2.svg" alt="image" /></span>, <span class="hiddenClass"><span class="math inline">$\text{Y} = \%\text{C}_{2}\text{H}_{2} = \frac{100*\text{y}}{\left( {\text{x} + \text{y} + \text{z}} \right)}$</span></span><span><img src="images/B978032385510500003X-si3.svg" alt="image" /></span>, <span class="hiddenClass"><span class="math inline">$\text{Z} = \%\text{C}_{2}\text{H}_{4} = \frac{100*\text{z}}{\left( {\text{x} + \text{y} + \text{z}} \right)}$</span></span><span><img src="images/B978032385510500003X-si4.svg" alt="image" /></span>, <span class="hiddenClass"><span class="math inline">$\text{P} = \%\text{H}_{2} = \frac{100*\text{H}_{2}}{\left( {\text{H}_{2} + \text{C}_{2}\text{H}_{6} + \text{CO} + \text{C}\text{O}_{2}} \right)}$</span></span><span><img src="images/B978032385510500003X-si5.svg" alt="image" /></span> <span class="hiddenClass"><span class="math inline">$\text{Q} = \%\text{C}_{2}\text{H}_{6} = \frac{100*\text{C}_{2}\text{H}_{6}}{\left( {\text{C}_{2}\text{H}_{6} + \text{m} + \text{n} + \text{o}} \right)}$</span></span><span><img src="images/B978032385510500003X-si6.svg" alt="image" /></span>, <span class="hiddenClass"><span class="math inline">$\text{R} = \%\text{CO} = \frac{100*\text{CO}}{\left( {\text{C}_{2}\text{H}_{6} + \text{m} + \text{n} + \text{o} + \text{CO} + \text{C}\text{O}_{2}} \right)}$</span></span><span><img src="images/B978032385510500003X-si7.svg" alt="image" /></span>, <span class="hiddenClass"><span class="math inline">$\text{S} = \%\text{C}\text{O}_{2} = \frac{100*\text{C}\text{O}_{2}}{\left( {\text{C}_{2}\text{H}_{6} + \text{m} + \text{n} + \text{o} + \text{CO} + \text{C}\text{O}_{2}} \right)}$</span></span><span><img src="images/B978032385510500003X-si8.svg" alt="image" /></span>
</div>
</section>
<section id="B978032385510500003X.xhtml#s0035" class="ce_section2">
<h3 id="B978032385510500003X.xhtml#st0045" class="h2hd">3.2. Most influencing features selection</h3>
<div id="B978032385510500003X.xhtml#p0070" class="textfl">
The most relevant input variable section is a process to reduce the redundant features/attributes from the feature vector so that FDD accuracy of the classifier may achieve as per satisfactory level as well as the computational burden can<span id="B978032385510500003X.xhtml#page_51" data-aria-label="Page 51" type="pagebreak" data-role="doc-pagebreak"></span> be reduced for the point of online implementation. In this chapter, two different approaches for feature selection have been implemented to identify the best one solution for FDD of PTiEPN. These approaches are: (1) J48 algorithm and (2) PCA algorithm. The detailed explanation and mathematical implementation for J48 algorithm and PCA algorithm are represented in Refs. [
<div id="B978032385510500003X.xhtml#p0075" class="text">
In this study, J48 algorithm is implemented first by using WEKA based platform and obtained results are represented in <a href="#B978032385510500003X.xhtml#t0010">Table 3.1</a>, which show the rank value corresponding to each input variable as mentioned in Eq. <a href="#B978032385510500003X.xhtml#e0010">(3.1)</a>. Moreover, the all other performance parameters of the J48 algorithm have been represented in <a href="#B978032385510500003X.xhtml#t0015">Tables 3.2</a>–<a href="#B978032385510500003X.xhtml#t0025">3.4</a> and its graphical representation of the decision tree is shown <a href="#B978032385510500003X.xhtml#f0030">Fig. 3.5</a>. The nodes of the <a href="#B978032385510500003X.xhtml#f0030">Fig. 3.5</a> represent the selected attributes. The main beautify of the J48 algorithm is that it remove all redundant variables directly and presents the most relevant variables in form of its node. Therefore, after the analysis of the <a href="#B978032385510500003X.xhtml#t0010">Tables 3.1</a>–<a href="#B978032385510500003X.xhtml#t0025">3.4</a> and <a href="#B978032385510500003X.xhtml#f0030">Fig. 3.5</a>, it is concluded that J48 algorithm select only eight most relevant variables for the proposed approach. The selected variables are: (1) %C<sub>2</sub>H<sub>2</sub>, (2) %C<sub>2</sub>H<sub>4</sub>, (3) C<sub>2</sub>H<sub>4</sub>/C<sub>2</sub>H<sub>6</sub>, (4) %CH<sub>4</sub>, (5) C<sub>2</sub>H<sub>6</sub>, (6) CH<sub>4</sub>, (7) CO<sub>2</sub>, and (8) C<sub>2</sub>H<sub>2</sub>.
</div>
<div class="pageavoid">
<p>Table 3.1</p>
<div class="big_device">
<table>
<caption> <span id="B978032385510500003X.xhtml#sp0075" class="ce_simple-para">Importance factor (IF) inform of rank for input variables (IV).</span> </caption>
<thead>
<tr class="header">
<th style="text-align: left;">IV</th>
<th style="text-align: left;">%C<sub>2</sub>H<sub>2</sub></th>
<th style="text-align: left;">C<sub>2</sub>H<sub>4</sub>/C<sub>2</sub>H<sub>6</sub></th>
<th style="text-align: left;">%C<sub>2</sub>H<sub>4</sub></th>
<th style="text-align: left;">%CH<sub>4</sub></th>
<th style="text-align: left;">C<sub>2</sub>H<sub>6</sub></th>
<th style="text-align: left;">CH<sub>4</sub></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: left;">IF</td>
<td style="text-align: left;">0.928</td>
<td style="text-align: left;">0.851</td>
<td style="text-align: left;">0.808</td>
<td style="text-align: left;">0.80</td>
<td style="text-align: left;">0.733</td>
<td style="text-align: left;">0.694</td>
</tr>
<tr class="even">
<td style="text-align: left;">IV</td>
<td style="text-align: left;">CO<sub>2</sub></td>
<td style="text-align: left;">C<sub>2</sub>H<sub>2</sub></td>
<td style="text-align: left;">C<sub>2</sub>H<sub>4</sub>/CH<sub>4</sub></td>
<td style="text-align: left;">CH<sub>4</sub>/H<sub>2</sub></td>
<td style="text-align: left;">H<sub>2</sub></td>
<td style="text-align: left;">C<sub>2</sub>H<sub>4</sub></td>
</tr>
<tr class="odd">
<td style="text-align: left;">IF</td>
<td style="text-align: left;">0.671</td>
<td style="text-align: left;">0.568</td>
<td style="text-align: left;">0.541</td>
<td style="text-align: left;">0.441</td>
<td style="text-align: left;">0.418</td>
<td style="text-align: left;">0.41</td>
</tr>
<tr class="even">
<td style="text-align: left;">IV</td>
<td style="text-align: left;">C<sub>2</sub>H<sub>2</sub>/C<sub>2</sub>H<sub>4</sub></td>
<td style="text-align: left;">C<sub>2</sub>H<sub>6</sub>/CH<sub>4</sub></td>
<td style="text-align: left;">CO<sub>2</sub>/CO</td>
<td style="text-align: left;">CO/CO<sub>2</sub></td>
<td style="text-align: left;">C<sub>2</sub>H<sub>2</sub>/CH<sub>4</sub></td>
<td style="text-align: left;">%H<sub>2</sub></td>
</tr>
<tr class="odd">
<td style="text-align: left;">IF</td>
<td style="text-align: left;">0.382</td>
<td style="text-align: left;">0.38</td>
<td style="text-align: left;">0.285</td>
<td style="text-align: left;">0.254</td>
<td style="text-align: left;">0.215</td>
<td style="text-align: left;">0.198</td>
</tr>
<tr class="even">
<td style="text-align: left;">IV</td>
<td style="text-align: left;">C<sub>2</sub>H<sub>6</sub>/C<sub>2</sub>H<sub>2</sub></td>
<td style="text-align: left;">pC<sub>2</sub>H<sub>6</sub></td>
<td style="text-align: left;">%CO</td>
<td style="text-align: left;">C<sub>2</sub>H<sub>2</sub>/H<sub>2</sub></td>
<td style="text-align: left;">CO</td>
<td style="text-align: left;">%CO<sub>2</sub></td>
</tr>
<tr class="odd">
<td style="text-align: left;">IF</td>
<td style="text-align: left;">0.173</td>
<td style="text-align: left;">0.162</td>
<td style="text-align: left;">0.116</td>
<td style="text-align: left;">0.112</td>
<td style="text-align: left;">0.101</td>
<td style="text-align: left;">0.098</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B978032385510500003X-t0010.png" /></p>
</div>
</div>
<div class="pageavoid">
<p>Table 3.2</p>
<div class="big_device">
<table border="1" class="tbody">
<caption class="ttitle">
<span id="B978032385510500003X.xhtml#sp0080" class="ce_simple-para">Performance analysis of DGA interpretation selected most relevant input variables by J48 algorithm.</span>
</caption>
<thead title="thead">
<tr title="table-row">
<th class="tcolhd1" rowspan="2" style="text-align:left;vertical-align:bottom" title="table-head">
Used data matrix
</div>
</div>
</div>
</section>
</section>
</div>
</section>
</section>
</div>
</div>
</div>
</div>
</section>
</div>
</th>
<th class="tcolhd1" rowspan="2" style="text-align:left;vertical-align:bottom" title="table-head">
<p>All attribute Eq. </p>
<th class="tcolhd1" rowspan="2" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Selected feature</p>
</th>
<th class="tcolhd1" colspan="2" style="text-align:center;vertical-align:bottom" title="table-head">
<p>FDD accuracy (%)</p>
</th>
<th class="tcolhd1" colspan="6" style="text-align:center;vertical-align:bottom" title="table-head">
<p>J48 algorithm performance</p>
</th>
<th class="tcolhd1" colspan="2" style="text-align:center;vertical-align:bottom" title="table-head">
<p>Size of model</p>
</th>
</tr>
<tr title="table-row">
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Accuracy</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Misclassification</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Kappa statistic</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>MAE</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>RMSE</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>RAE</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>RRSE</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Computation burden (second)</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>No. of leaves</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Size of the tree</p>
</th>
</tr>
</thead>
<tbody title="tbody">
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>DGA data [326 × 24]</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>24</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>8</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>98.466</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1.5337</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.981</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.0465</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.0987</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>16.916</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>26.651</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.01</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>8</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>17</p>
</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B978032385510500003X-t0015.png" /></p>
</div>
</div>
<div class="pageavoid">
<p>Table 3.3</p>
<div class="big_device">
<table>
<caption> <span id="B978032385510500003X.xhtml#sp0085" class="ce_simple-para">Class wise detailed performance analysis J48 model.</span> </caption>
<thead>
<tr class="header">
<th></th>
<th style="text-align: left;">TP rate</th>
<th style="text-align: left;">FP rate</th>
<th style="text-align: left;">Precision</th>
<th style="text-align: left;">Recall</th>
<th style="text-align: left;">F-measure</th>
<th style="text-align: left;">MCC</th>
<th style="text-align: left;">ROC area</th>
<th style="text-align: left;">PRC area</th>
<th style="text-align: left;">Class</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td></td>
<td style="text-align: left;">0.986</td>
<td style="text-align: left;">0.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">0.986</td>
<td style="text-align: left;">0.993</td>
<td style="text-align: left;">0.991</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">NF</td>
</tr>
<tr class="even">
<td></td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">0.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">PD</td>
</tr>
<tr class="odd">
<td></td>
<td style="text-align: left;">0.923</td>
<td style="text-align: left;">0.004</td>
<td style="text-align: left;">0.980</td>
<td style="text-align: left;">0.923</td>
<td style="text-align: left;">0.950</td>
<td style="text-align: left;">0.942</td>
<td style="text-align: left;">0.999</td>
<td style="text-align: left;">0.995</td>
<td style="text-align: left;">D1</td>
</tr>
<tr class="even">
<td></td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">0.012</td>
<td style="text-align: left;">0.959</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">0.979</td>
<td style="text-align: left;">0.0.974</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">0.999</td>
<td style="text-align: left;">D2</td>
</tr>
<tr class="odd">
<td></td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">0.004</td>
<td style="text-align: left;">0.981</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">0.991</td>
<td style="text-align: left;">0.989</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">T1T2</td>
</tr>
<tr class="even">
<td></td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">0.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">T3</td>
</tr>
<tr class="odd">
<td>Weighted avg.</td>
<td style="text-align: left;">0.985</td>
<td style="text-align: left;">0.004</td>
<td style="text-align: left;">0.985</td>
<td style="text-align: left;">0.985</td>
<td style="text-align: left;">0.985</td>
<td style="text-align: left;">0.981</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">0.999</td>
<td style="text-align: left;"></td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B978032385510500003X-t0020.png" /></p>
</div>
</div>
<div class="pageavoid">
<p>Table 3.4</p>
<div class="big_device">
<table>
<caption> <span id="B978032385510500003X.xhtml#sp0090" class="ce_simple-para">Class wise confusion matrix for DGA interpretation.</span> </caption>
<thead>
<tr class="header">
<th style="text-align: left;">HC</th>
<th style="text-align: left;">DP</th>
<th style="text-align: left;">D1</th>
<th style="text-align: left;">D2</th>
<th style="text-align: left;">T1T2</th>
<th style="text-align: left;">T35</th>
<th style="text-align: left;">&lt;- classified as</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: left;">68</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">1</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">NF</td>
</tr>
<tr class="even">
<td style="text-align: left;">0</td>
<td style="text-align: left;">32</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">PD</td>
</tr>
<tr class="odd">
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">48</td>
<td style="text-align: left;">3</td>
<td style="text-align: left;">1</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">D1</td>
</tr>
<tr class="even">
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">71</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">D2</td>
</tr>
<tr class="odd">
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">53</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">T1T2</td>
</tr>
<tr class="even">
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">49</td>
<td style="text-align: left;">T3</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B978032385510500003X-t0025.png" /></p>
</div>
</div>
<div class="pageavoid">
<figure>
<img src="images/f03-05-9780323855105.jpg" alt="Figure 3.5 Decision tree of selected 8 input variables from 24." /><figcaption><span class="fignum">Figure 3.5</span><span class="x"> </span><span id="B978032385510500003X.xhtml#sp0030" class="ce_simple-para"><span class="bold">Decision tree of selected 8 input variables from 24.</span></span></figcaption>
</figure>
</div>
<div id="B978032385510500003X.xhtml#p0080" class="text">
After the J48 algorithm implementation, now, PCA algorithm is implemented based on RapiMiner platform to select the most relevant attribute by using input data matrix of Eq. <a href="#B978032385510500003X.xhtml#e0010">(3.1)</a>. The main problem in PCA algorithm is that it generates a new rank for variable during each run of the algorithm. So, user need to check accuracy level after each run of PCA and then need to remove least ranked variable from the data matrix. Hence, PCA is a lengthy process in comparison of J48 algorithm. Again eight variables have been selected by the PCA algorithm similar to J48 algorithm but selected variables are different as shown here: (1) %C<sub>2</sub>H<sub>2</sub>, (2) %CH<sub>4</sub>, (3) %C<sub>2</sub>H<sub>6</sub>, (4) %H<sub>2</sub>, (5) C<sub>2</sub>H<sub>2</sub>/CH<sub>4</sub>, (6) C<sub>2</sub>H<sub>2</sub>/H<sub>2</sub>, (7) C<sub>2</sub>H<sub>4</sub>/C<sub>2</sub>H<sub>6</sub>, and (8) CH<sub>4</sub>/H<sub>2</sub>.<span id="B978032385510500003X.xhtml#page_52" data-aria-label="Page 52" type="pagebreak" data-role="doc-pagebreak"></span><span id="B978032385510500003X.xhtml#page_53" data-aria-label="Page 53" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
</section>
<section id="B978032385510500003X.xhtml#s0040" class="ce_section2">
<section id="B978032385510500003X.xhtml#s0045" class="ce_section3">
<hgroup title="title">
<h3 id="B978032385510500003X.xhtml#st0050" class="h2hd">3.3. Transformer health monitoring techniques</h3>
<h4 id="B978032385510500003X.xhtml#st0055" class="h3after2">3.3.1. Modify fuzzy Q learning (MFQL) based DGA interpretation</h4>
</hgroup>
<div id="B978032385510500003X.xhtml#p0085" class="textfl">
The MFQL implementation is based on the unification of the Q learning, and fuzzy Q learning. Thereafter, MFQL is the modified version of FQL, which is represented in <a href="#B978032385510500003X.xhtml#f0035">Fig. 3.6</a>. The implementation of MFQL is comprised into 10 steps starting from loading the input data [Eq. <a href="#B978032385510500003X.xhtml#e0010">(3.1)</a>] till performance evaluation. In the implementation, first input data matrix is mapped as per the fuzzy membership function then these membership functions are used as the input to the classifier. For more mathematical detail of the MFQL implementation for classification problem, reader may refer Ref. [
<div class="pageavoid">
<figure>
<img src="images/f03-06-9780323855105.jpg" alt="Figure 3.6 Proposed approach implementation steps." /><figcaption><span class="fignum">Figure 3.6</span><span class="x"> </span><span id="B978032385510500003X.xhtml#sp0035" class="ce_simple-para"><span class="bold">Proposed approach implementation steps.</span></span></figcaption>
</figure>
</div>
</section>
<section id="B978032385510500003X.xhtml#s0050" class="ce_section3">
<h4 id="B978032385510500003X.xhtml#st0060" class="h3hd">3.3.2. Multilayer perceptron neural network (MLP-NN)</h4>
<div id="B978032385510500003X.xhtml#p0090" class="textfl">
ANN with one hidden layer is designed as per the formulated mathematical model mentioned in Eqs. (<a href="#B978032385510500003X.xhtml#e0015">3.2</a>)–<a href="#B978032385510500003X.xhtml#e0045">(3.8</a>) which includes weight value <span class="hiddenClass"><span class="math inline"><em>W</em><sup><em>I</em></sup> = [<em>w</em><sub><em>i</em><em>h</em></sub><sup><em>I</em></sup>]<sub>(<em>n</em> + 1) × <em>q</em></sub></span></span><span><img src="images/B978032385510500003X-si9.svg" alt="image" /></span> and <span class="hiddenClass"><span class="math inline"><em>W</em><sup><em>H</em></sup> = [<em>w</em><sub><em>h</em><em>j</em></sub><sup><em>H</em></sup>]<sub>(<em>q</em> + 1) × <em>p</em></sub></span></span><span><img src="images/B978032385510500003X-si10.svg" alt="image" /></span> in between input-and-hidden layer, and between hidden-and-output layer respectively. <a href="#B978032385510500003X.xhtml#f0040">Fig. 3.7</a> encapsulates the whole simulation of MLP-ANN architecture [
<div class="pageavoid">
<figure>
<img src="images/f03-07-9780323855105.jpg" alt="Figure 3.7 ANN architecture for RUL evaluation." /><figcaption><span class="fignum">Figure 3.7</span><span class="x"> </span><span id="B978032385510500003X.xhtml#sp0040" class="ce_simple-para"><span class="bold">ANN architecture for RUL evaluation.</span></span></figcaption>
</figure>
</div>
<div id="B978032385510500003X.xhtml#p0095" class="text">
<span class="italic"><span class="bold">At input Layer:</span></span> the computation at the <span class="italic">i</span><sub>th</sub> neuron is:
</div>
<p><span class="math inline">Data sample selection = <em>S</em>(<em>x</em><sub><em>i</em></sub>) = <em>x</em><sub><em>i</em></sub>,  <em>i</em> = 1, 2, ...., <em>n</em>;</span></p>
<div class="showClass">
<img src="images/B978032385510500003X-si11.svg" alt="image" /><span id="B978032385510500003X.xhtml#e0015a" class="eqnum">(3.2)</span>
</div>
<div id="B978032385510500003X.xhtml#p0100" class="textfl">
and
</div>
<p><span class="math inline"><em>S</em>(<em>x</em><sub>0</sub>) = 1.</span></p>
<div class="showClass">
<img src="images/B978032385510500003X-si12.svg" alt="image" /><span id="B978032385510500003X.xhtml#e0020a" class="eqnum">(3.3)</span>
</div>
<div id="B978032385510500003X.xhtml#p0105" class="textfl">
<span class="italic"><span class="bold">At hidden Layer:</span></span> The computation at the <span class="italic">h</span><sub><span class="italic">th</span></sub> neuron is:
</div>
<p><span class="math inline">$\text{Input}\,\text{value}\, net\left( {Hi} \right) = z_{h} = \sum\limits_{i = 0}^{n}{w_{ih}^{I}S\left( x_{i} \right)},\,\, h = 1,2,....,q$</span></p>
<div class="showClass">
<img src="images/B978032385510500003X-si13.svg" alt="image" /><span id="B978032385510500003X.xhtml#e0025a" class="eqnum">(3.4)</span>
</div>
<div id="B978032385510500003X.xhtml#p0110" class="text">

</div>
<p><span class="math inline">$\text{Output}\,\text{value}\, out\left( {Hi} \right) = S\left( z_{h} \right) = \frac{1}{1 + e^{- z_{h}}},\,\, h = 1,2,....,q$</span></p>
<div class="showClass">
<img src="images/B978032385510500003X-si14.svg" alt="image" /><span id="B978032385510500003X.xhtml#e0030a" class="eqnum">(3.5)</span>
</div>
<div id="B978032385510500003X.xhtml#p0115" class="text">

</div>
<p><span class="math inline"><em>S</em>(<em>z</em><sub>0</sub>) = 1.</span></p>
<div class="showClass">
<img src="images/B978032385510500003X-si15.svg" alt="image" /><span id="B978032385510500003X.xhtml#e0035a" class="eqnum">(3.6)</span>
</div>
<div class="text">
<span id="B978032385510500003X.xhtml#page_56" data-aria-label="Page 56" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div id="B978032385510500003X.xhtml#p0120" class="textfl">
<span class="italic"><span class="bold">At output Layer:</span></span> The computation at the <span class="italic">j</span><sub>th</sub> neuron is:
</div>
<p><span class="math inline">$\text{Input}\,\text{value}\, out\left( {Oi} \right) = y_{j} = \sum\limits_{h = 0}^{q}{w_{hj}^{H}S}\left( z_{h} \right),\,\, j = 1,2,....,p$</span></p>
<div class="showClass">
<img src="images/B978032385510500003X-si16.svg" alt="image" /><span id="B978032385510500003X.xhtml#e0040a" class="eqnum">(3.7)</span>
</div>
<div id="B978032385510500003X.xhtml#p0125" class="text">

</div>
<p><span class="math inline">$\text{Output}\,\text{value}\, out\left( {Oi} \right) = S\left( y_{j} \right) = \frac{1}{1 + e^{- y_{j}}},\,\, j = 1,2,....,{p\,,}$</span></p>
<div class="showClass">
<img src="images/B978032385510500003X-si17.svg" alt="image" /><span id="B978032385510500003X.xhtml#e0045a" class="eqnum">(3.8)</span>
</div>
<div id="B978032385510500003X.xhtml#p0130" class="textfl">
where, <span class="hiddenClass"><span class="math inline"><em>S</em>(⋅)</span></span><span><img src="images/B978032385510500003X-si18.svg" alt="image" /></span> = activation function.
</div>
</section>
</section>
</section>
<section id="B978032385510500003X.xhtml#s0055" class="ce_section1">
<section id="B978032385510500003X.xhtml#s0060" class="ce_section2">
<hgroup title="title">
<h2 id="B978032385510500003X.xhtml#st0065" class="h1hd">4. Diagnosis performance analysis of standard techniques</h2>
<h3 id="B978032385510500003X.xhtml#st0070" class="h2after1">4.1. Performance analysis of standard techniques without AI</h3>
</hgroup>
<div id="B978032385510500003X.xhtml#p0135" class="textfl">
The DGA interpretation of IEEE and IEC conventional methods are performed to validate the minimum and maximum accuracy level of each method (i.e., IFRM, IERM, IKGM, IRM, and IDTM). Based on 349 data samples of laboratory, the interpretation results are presented in <a href="#B978032385510500003X.xhtml#t0030">Table 3.5</a> and <a href="#B978032385510500003X.xhtml#f0045">Fig. 3.8</a>. After analyzing the <a href="#B978032385510500003X.xhtml#t0030">Table 3.5</a> and <a href="#B978032385510500003X.xhtml#f0045">Fig. 3.8</a>, it is concluded that IDTM has high diagnosis accuracy of 70.03% and lowest diagnosis accuracy of 49% with IKGM model.
</div>
<div class="pageavoid">
<p>Table 3.5</p>
<div class="big_device">
<table border="1" class="tbody">
<caption class="ttitle">
<span id="B978032385510500003X.xhtml#sp0095" class="ce_simple-para">Performance analysis of IEC/IEEE interpretation method.</span>
</caption>
<thead title="thead">
<tr title="table-row">
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
Method
</div>
</div>
</section>
</section>
</div>
</section>
</div>
</section>
</section>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Fault</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Prediction number</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Successful prediction</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Successful percentage</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Average accuracy</p>
</th>
</tr>
</thead>
<tbody title="tbody">
<tr title="table-row">
<td class="tb" rowspan="4" style="text-align:left;" title="table-entry">
<p>IDRM</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>113</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>101</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>89.38%</p>
</td>
<td class="tb" rowspan="4" style="text-align:left;" title="table-entry">
<p>64.62%</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>DF</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>152</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>114</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>75%</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>NF</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>17</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>16</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>94.11%</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>OC</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>67</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0%</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="4" style="text-align:left;" title="table-entry">
<p>IRM</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>113</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>105</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>92.92%</p>
</td>
<td class="tb" rowspan="4" style="text-align:left;" title="table-entry">
<p>61.06%</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>DF</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>152</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>87</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>57.23%</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>NF</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>17</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>16</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>94.11%</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>OC</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>67</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0%</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="4" style="text-align:left;" title="table-entry">
<p>IEC ratio</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>113</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>106</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>93.805%</p>
</td>
<td class="tb" rowspan="4" style="text-align:left;" title="table-entry">
<p>62.26%</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>DF</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>152</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>84</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>55.26%</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>NF</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>17</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>17</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>100%</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>OC</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>67</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0%</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="4" style="text-align:left;" title="table-entry">
<p>Duval Triangle</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>113</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>109</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>96.46%</p>
</td>
<td class="tb" rowspan="4" style="text-align:left;" title="table-entry">
<p>70.03%</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>DF</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>152</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>127</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>83.55%</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>NF</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>17</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>17</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>100%</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>OC</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>67</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0%</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="4" style="text-align:left;" title="table-entry">
<p>Key Gas</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>113</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>62</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>54.86%</p>
</td>
<td class="tb" rowspan="4" style="text-align:left;" title="table-entry">
<p>49.0%</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>DF</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>152</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>98</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>64.67%</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>NF</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>17</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>13</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>76.47%</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>OC</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>67</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0%</p>
</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B978032385510500003X-t0030.png" /></p>
</div>
</div>
<div class="pageavoid">
<figure>
<img src="images/f03-08-9780323855105.jpg" alt="Figure 3.8 Conventional methods based accuracy analysis of DGA performance." /><figcaption><span class="fignum">Figure 3.8</span><span class="x"> </span><span id="B978032385510500003X.xhtml#sp0045" class="ce_simple-para"><span class="bold">Conventional methods based accuracy analysis of DGA performance.</span></span></figcaption>
</figure>
</div>
</section>
<section id="B978032385510500003X.xhtml#s0065" class="ce_section2">
<h3 id="B978032385510500003X.xhtml#st0075" class="h2hd">4.2. Performance analysis of standard techniques with AI</h3>
<div id="B978032385510500003X.xhtml#p0140" class="textfl">
Two different types of artificial intelligence (AI) techniques (i.e., MLP-ANN [
<section id="B978032385510500003X.xhtml#s0070" class="ce_section3">
<h4 id="B978032385510500003X.xhtml#st0080" class="h3hd">4.2.1. MLP-ANN based power transformer fault diagnosis</h4>
<div id="B978032385510500003X.xhtml#p0145" class="textfl">
Based on conventional DGA interpretation methods, five different models have been implemented by using multi-class MLP neural network as listed in <a href="#B978032385510500003X.xhtml#t0035">Table 3.6</a>. After comparing <a href="#B978032385510500003X.xhtml#t0035">Table 3.6</a> with <a href="#B978032385510500003X.xhtml#t0030">Table 3.5</a>, it has been found that MLP based DGA interpretation accuracy has been enhanced as compared to conventional DGA interpretation accuracy. The highest diagnosis accuracy to be achieved by MLP model#4 (based on Duval Triangle) is 93.6% (for training phase) and 92.2% (for testing phase). But overall highest diagnosis accuracy is not desirable. Therefore a proposed method is developed in this study to solve the problem of lower diagnosis accuracy.<span id="B978032385510500003X.xhtml#page_57" data-aria-label="Page 57" type="pagebreak" data-role="doc-pagebreak"></span><span id="B978032385510500003X.xhtml#page_58" data-aria-label="Page 58" type="pagebreak" data-role="doc-pagebreak"></span><span id="B978032385510500003X.xhtml#page_59" data-aria-label="Page 59" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div class="pageavoid">
<p>Table 3.6</p>
<table border="1" class="tbody">
<caption class="ttitle">
<span id="B978032385510500003X.xhtml#sp0100" class="ce_simple-para">MLP based performance analysis of DGA interpretation for transformer.</span>
</caption>
<thead title="thead">
<tr title="table-row">
<th class="tcolhd1" rowspan="2" style="text-align:left;vertical-align:bottom" title="table-head">
MLP model/<br />
Data sets used
</div>
</section>
</div>
</section>
</th>
<th class="tcolhd1" rowspan="2" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Type of transformer fault</p>
</th>
<th class="tcolhd1" colspan="2" style="text-align:center;vertical-align:bottom" title="table-head">
<p>Training phase performance</p>
</th>
<th class="tcolhd1" colspan="2" style="text-align:center;vertical-align:bottom" title="table-head">
<p>Diagnosis accuracy in training phase (%)</p>
</th>
<th class="tcolhd1" colspan="2" rowspan="2" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Diagnosis accuracy in testing phase (%)</p>
</th>
</tr>
<tr title="table-row">
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>MSE</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>RMSE</p>
</th>
<th class="tcolhd1" colspan="2" style="text-align:left;vertical-align:bottom" title="table-head">
</th>
</tr>
</thead>
<tbody title="tbody">
<tr title="table-row">
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>MLP model 1: based on Doernenburg ratio</p>
<p>[552×4]</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>HI</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>0.2750</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>0.5244</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>14/26</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>72.5</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>01/05</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>72.3</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>PD</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>21/35</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>35/48</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>D1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>47/52</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>26/33</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>D2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>04/28</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>01/11</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF(&lt;700<sup>o</sup>C)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>53/75</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>44/55</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF(&gt;700<sup>o</sup>C)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>112/130</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>42/54</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>MLP model 2: based on Roger’s ratio</p>
<p>[552×3]</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>HI</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>0.1680</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>0.4099</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>10/26</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>83.2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>03/05</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>83.0</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>PD</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>24/35</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>39/48</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>D1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>49/52</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>28/33</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>D2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>11/28</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>01/11</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF(&lt;700<sup>o</sup>C)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>68/75</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>50/55</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF(&gt;700<sup>o</sup>C)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>126/130</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>50/54</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>MLP model 3: based on IEC ratio</p>
<p>[552×3]</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>HI</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>0.286</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>0.5348</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>11/26</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>71.4</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>03/05</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>65.0</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>PD</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>22/35</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>13/48</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>D1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>44/52</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>16/33</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>D2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>02/28</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>04/11</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF(&lt;700<sup>o</sup>C)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>63/75</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>44/55</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF(&gt;700<sup>o</sup>C)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>105/130</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>54/54</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>MLP model 4: based on Duval Triangle</p>
<p>[552×3]</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>HI</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>0.064</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>0.2523</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>24/26</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>93.6</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>03/05</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>92.2</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>PD</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>33/35</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>47/48</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>D1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>47/52</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>31/33</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>D2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>19/28</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>08/11</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF(&lt;700<sup>o</sup>C)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>75/75</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>55/55</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF(&gt;700<sup>o</sup>C)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>126/130</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>46/54</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>MLP model 5: based on Key Gas</p>
<p>[552×7]</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>HI</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>0.292</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>0.5404</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>22/26</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>70.8</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>03/05</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>61.7</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>PD</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>10/35</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>13/48</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>D1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>20/52</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>12/33</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>D2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>07/28</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>03/11</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF(&lt;700<sup>o</sup>C)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>56/75</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>42/55</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF(&gt;700<sup>o</sup>C)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>130/130</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>54/54</p>
</td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="B978032385510500003X.xhtml#s0075" class="ce_section3">
<h4 id="B978032385510500003X.xhtml#st0085" class="h3hd">4.2.2. MFQL based power transformer fault diagnosis</h4>
<div id="B978032385510500003X.xhtml#p0150" class="textfl">
Based on conventional DGA interpretation methods, five different models have been implemented by using multi-class MFQL under as listed in <a href="#B978032385510500003X.xhtml#t0040">Table 3.7</a>. After comparing <a href="#B978032385510500003X.xhtml#t0040">Table 3.7</a> with <a href="#B978032385510500003X.xhtml#t0030">Table 3.5</a>, it has been found that multi-class MFQL based DGA interpretation accuracy has been enhanced as compared to the conventional DGA interpretation accuracy. The highest diagnosis accuracy to be achieved by multi-class MFQL model#4 (Based on Duval triangle) is 97.69% (for training phase) and 93.20% (for testing phase). Diagnosis accuracy achieved is not desirable. Therefore a method is developed to solve enhance diagnosis accuracy.<span id="B978032385510500003X.xhtml#page_60" data-aria-label="Page 60" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div class="pageavoid">
<p>Table 3.7</p>
<table border="1" class="tbody">
<caption class="ttitle">
<span id="B978032385510500003X.xhtml#sp0105" class="ce_simple-para">Multi-class MFQL based performance analysis of various DGA interpretation methods.</span>
</caption>
<thead title="thead">
<tr title="table-row">
<th class="tcolhd1" rowspan="2" style="text-align:left;vertical-align:bottom" title="table-head">
MFQL model/<br />
Data sets used
</div>
</section>
</th>
<th class="tcolhd1" rowspan="2" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Type of transformer fault</p>
</th>
<th class="tcolhd1" colspan="2" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Training phase performance</p>
</th>
<th class="tcolhd1" colspan="2" rowspan="2" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Diagnosis accuracy in testing phase (%)</p>
</th>
<th class="tcolhd1" colspan="2" rowspan="2" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Diagnosis accuracy in testing phase (%)</p>
</th>
</tr>
<tr title="table-row">
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>MSE</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>RMSE</p>
</th>
</tr>
</thead>
<tbody title="tbody">
<tr title="table-row">
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>MFQL model 1 based on Doernenburg ratio</p>
<p>[552×4]</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>HI</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>0.1532</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>0.3914</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>23/26</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>84.68</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>03/05</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>65.53</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>PD</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>19/28</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>02/11</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>D1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>68/75</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>40/55</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>D2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>110/130</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>34/54</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF(&lt;700<sup>o</sup>C)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>29/35</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>41/48</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF(&gt;700<sup>o</sup>C)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>44/52</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>15/33</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>MFQL model 2 based on Roger’s ratio</p>
<p>[552×3]</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>HI</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>0.0954</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>0.3089</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>22/26</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>90.46</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>04/05</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>87.38</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>PD</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>25/28</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>07/11</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>D1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>66/75</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>50/55</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>D2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>118/130</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>44/54</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF(&lt;700<sup>o</sup>C)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>35/35</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>46/48</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF(&gt;700<sup>o</sup>C)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>47/52</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>29/33</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>MFQL model 3 based on IEC ratio</p>
<p>[552×3]</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>HI</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>0.0723</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>0.2689</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>23/26</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>92.77</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>03/05</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>91.26</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>PD</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>26/28</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>07/11</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>D1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>70/75</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>48/55</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>D2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>119/130</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>51/54</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF(&lt;700<sup>o</sup>C)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>34/35</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>48/48</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF(&gt;700<sup>o</sup>C)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>49/52</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>31/33</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>MFQL model 4 based on Duval Triangle</p>
<p>[552×3]</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>HI</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>0.0231</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>0.1520</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>25/26</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>97.69</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>04/05</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>93.20</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>PD</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>26/28</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>10/11</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>D1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>73/75</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>48/55</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>D2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>129/130</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>53/54</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF(&lt;700<sup>o</sup>C)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>35/35</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>46/48</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF(&gt;700<sup>o</sup>C)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>50/52</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>31/33</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>MFQL model 5 based on Key Gas</p>
<p>[552×7]</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>HI</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>0.3844</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>0.62</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>17/26</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>61.56</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>03/05</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>60.68</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>PD</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>20/28</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>07/11</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>D1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>53/75</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>32/55</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>D2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>70/130</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>34/54</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF(&lt;700<sup>o</sup>C)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>22/35</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>33/48</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF(&gt;700<sup>o</sup>C)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>31/52</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>16/33</p>
</td>
</tr>
</tbody>
</table>
</div>
</section>
</section>
</section>
<section id="B978032385510500003X.xhtml#s0080" class="ce_section1">
<h2 id="B978032385510500003X.xhtml#st0090" class="h1hd">5. Implementation of AI methods based on proposed most relevant input variables</h2>
<div id="B978032385510500003X.xhtml#p0155" class="textfl">
Here, in this section, again two AI approaches (MLP-ANN and MFQL) have been implemented based on selected most relevant input variables by the J48 and the PCA algorithm as well as based on all 24 variables as shown in input vector H and the obtained results are explained further.
</div>
<section id="B978032385510500003X.xhtml#s0085" class="ce_section2">
<h3 id="B978032385510500003X.xhtml#st0095" class="h2hd">5.1. MLP-ANN based proposed approach implementation</h3>
<div id="B978032385510500003X.xhtml#p0160" class="textfl">
Based on the proposed approach, three models have been implemented and analyzed by using an MLP neural network as listed in <a href="#B978032385510500003X.xhtml#t0045">Table 3.8</a>. After analyzing the <a href="#B978032385510500003X.xhtml#t0045">Table 3.8</a>, it is concluded that MLP model#3 (based on selected variables by J48 algorithm) is the best-suited model for step-up transformer fault diagnosis, which has diagnosis accuracy of 97.4% (for training phase) and 97.1% (for testing phase). As compared with other MLP models (<a href="#B978032385510500003X.xhtml#t0035">Table 3.6</a>), the proposed approach gives suitable results for step-up transformer fault diagnosis. The graphical representation of MLP model#3 has been represented in <a href="#B978032385510500003X.xhtml#f0050">Figs. 3.9</a>–<a href="#B978032385510500003X.xhtml#f0070">3.13</a> for further validation of the proposed approach performance.<span id="B978032385510500003X.xhtml#page_61" data-aria-label="Page 61" type="pagebreak" data-role="doc-pagebreak"></span><span id="B978032385510500003X.xhtml#page_62" data-aria-label="Page 62" type="pagebreak" data-role="doc-pagebreak"></span><span id="B978032385510500003X.xhtml#page_63" data-aria-label="Page 63" type="pagebreak" data-role="doc-pagebreak"></span><span id="B978032385510500003X.xhtml#page_64" data-aria-label="Page 64" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div class="pageavoid">
<p>Table 3.8</p>
<table border="1" class="tbody">
<caption class="ttitle">
<span id="B978032385510500003X.xhtml#sp0110" class="ce_simple-para">MLP based performance analysis for step-up transformer using proposed approach.</span>
</caption>
<thead title="thead">
<tr title="table-row">
<th class="tcolhd1" rowspan="2" style="text-align:left;vertical-align:bottom" title="table-head">
MLP model/<br />
Data sets used
</div>
</section>
</section>
</th>
<th class="tcolhd1" rowspan="2" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Type of transformer fault</p>
</th>
<th class="tcolhd1" colspan="2" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Training phase performance</p>
</th>
<th class="tcolhd1" colspan="2" rowspan="2" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Diagnosis accuracy in training phase (%)</p>
</th>
<th class="tcolhd1" colspan="2" rowspan="2" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Diagnosis accuracy in testing phase (%)</p>
</th>
</tr>
<tr title="table-row">
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>MSE</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>RMSE</p>
</th>
</tr>
</thead>
<tbody title="tbody">
<tr title="table-row">
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>MLP model 6 based on all variables [552×24]</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>HI</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>0.0950</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>0.3082</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>24/26</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>90.5</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>03/05</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>89.3</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>PD</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>33/35</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>47/48</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>D1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>48/52</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>31/33</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>D2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>20/28</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>07/11</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF(&lt;700<sup>o</sup>C)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>75/75</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>51/55</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF(&gt;700<sup>o</sup>C)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>113/130</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>45/54</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>MLP model 7 based on PCA [552×8]</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>HI</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>0.0550</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>0.2345</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>24/26</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>94.5</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>05/05</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>94.2</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>PD</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>33/35</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>42/48</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>D1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>48/52</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>30/33</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>D2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>21/28</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>10/11</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF(&lt;700<sup>o</sup>C)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>75/75</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>55/55</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF(&gt;700<sup>o</sup>C)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>126/130</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>52/54</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>MLP model 8 based on J48 [552×8]</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>HI</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>0.0260</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>0.1612</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>26/26</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p><span class="bold">97.4</span></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>05/05</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p><span class="bold">97.1</span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>PD</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>32/35</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>45/48</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>D1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>50/52</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>31/33</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>D2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>26/28</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>11/11</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF(&lt;700<sup>o</sup>C)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>75/75</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>55/55</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF(&gt;700<sup>o</sup>C)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>128/130</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>53/54</p>
</td>
</tr>
</tbody>
</table>
</div>
<div class="pageavoid">
<figure>
<img src="images/f03-09-9780323855105.jpg" alt="Figure 3.9 Performance plot of training phase." /><figcaption><span class="fignum">Figure 3.9</span><span class="x"> </span><span id="B978032385510500003X.xhtml#sp0050" class="ce_simple-para"><span class="bold">Performance plot of training phase.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f03-10-9780323855105.jpg" alt="Figure 3.10 Error histogram plot of training phase." /><figcaption><span class="fignum">Figure 3.10</span><span class="x"> </span><span id="B978032385510500003X.xhtml#sp0055" class="ce_simple-para"><span class="bold">Error histogram plot of training phase.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f03-11-9780323855105.jpg" alt="Figure 3.11 Training phase confusion matrix of (A) training, (B) validation, (C) testing, and (D) over all confusion matrix of the model." /><figcaption><span class="fignum">Figure 3.11</span><span class="x"> </span><span id="B978032385510500003X.xhtml#sp0060" class="ce_simple-para">Training phase confusion matrix of (A) training, (B) validation, (C) testing, and (D) over all confusion matrix of the model.</span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f03-12-9780323855105.jpg" alt="Figure 3.12 Training phase ROC plot of (A) training, (B) validation, (C) testing, and (D) over all ROC of the model." /><figcaption><span class="fignum">Figure 3.12</span><span class="x"> </span><span id="B978032385510500003X.xhtml#sp0065" class="ce_simple-para">Training phase ROC plot of (A) training, (B) validation, (C) testing, and (D) over all ROC of the model.</span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f03-13-9780323855105.jpg" alt="Figure 3.13 Testing phase plot of (A) testing phase confusion matrix and (B) ROC curve of the model." /><figcaption><span class="fignum">Figure 3.13</span><span class="x"> </span><span id="B978032385510500003X.xhtml#sp0070" class="ce_simple-para">Testing phase plot of (A) testing phase confusion matrix and (B) ROC curve of the model.</span></figcaption>
</figure>
</div>
</section>
<section id="B978032385510500003X.xhtml#s0090" class="ce_section2">
<h3 id="B978032385510500003X.xhtml#st0100" class="h2hd">5.2. MFQL based proposed approach implementation</h3>
<div id="B978032385510500003X.xhtml#p0165" class="textfl">
Based on the proposed approach, three models have been implemented and analyzed by using multi-class MFQL as listed in <a href="#B978032385510500003X.xhtml#t0050">Table 3.9</a>. After analyzing the <a href="#B978032385510500003X.xhtml#t0050">Table 3.9</a>, it is concluded that MFQL model#3 (based on selected variables by J48 algorithm) is a good model for step-up transformer fault diagnosis, which has diagnosis accuracy of 99.71% (for training phase) and 98.06% (for testing phase). By comparing with other MFQL models (<a href="#B978032385510500003X.xhtml#t0040">Table 3.7</a>), the proposed approach gives more suitable results for step-up transformer fault diagnosis.
</div>
<div class="pageavoid">
<p>Table 3.9</p>
<table border="1" class="tbody">
<caption class="ttitle">
<span id="B978032385510500003X.xhtml#sp0115" class="ce_simple-para">Multi-class MFQL based performance analysis for step-up transformer using proposed approach.</span>
</caption>
<thead title="thead">
<tr title="table-row">
<th class="tcolhd1" rowspan="2" style="text-align:left;vertical-align:bottom" title="table-head">
MFQL model/<br />
Data sets used
</div>
</section>
</th>
<th class="tcolhd1" rowspan="2" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Type of transformer operating condition</p>
</th>
<th class="tcolhd1" colspan="2" style="text-align:center;vertical-align:bottom" title="table-head">
<p>Training phase performance</p>
</th>
<th class="tcolhd1" colspan="2" rowspan="2" style="text-align:left;vertical-align:bottom" title="table-head">
<p>CI/TS*<br />
Successful classification during training phase (%)</p>
</th>
<th class="tcolhd1" colspan="2" rowspan="2" style="text-align:left;vertical-align:bottom" title="table-head">
<p>CI/TS*<br />
Successful classification during testing phase (%)</p>
</th>
</tr>
<tr title="table-row">
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>MSE</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>RMSE</p>
</th>
</tr>
</thead>
<tbody title="tbody">
<tr title="table-row">
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>MFQL model 1: based on all variables [552×24]</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>HI</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>0.0318</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>0.1783</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>23/26</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>96.82</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>04/05</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>95.63</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>PD</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>24/28</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>09/11</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>D1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>74/75</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>52/55</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>D2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>130/130</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>54/54</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF(&lt;700<sup>o</sup>C)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>35/35</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>47/48</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF(&gt;700<sup>o</sup>C)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>49/52</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>31/33</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>MFQL model 2: based on PCA [552×8]</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>HI</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>0.0087</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>0.0933</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>26/26</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>99.13</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>04/05</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>97.09</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>PD</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>27/28</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>09/11</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>D1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>75/75</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>53/55</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>D2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>130/130</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>54/54</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF(&lt;700<sup>o</sup>C)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>35/35</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>48/48</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF(&gt;700<sup>o</sup>C)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>50/52</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>32/33</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>MFQL model 3: based on J48 [552×8]</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>HI</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>0.0029</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p>0.0539</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>26/26</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p><span class="bold">99.71</span></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>05/05</p>
</td>
<td class="tb" rowspan="6" style="text-align:left;" title="table-entry">
<p><span class="bold">98.06</span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>PD</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>27/28</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>10/11</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>D1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>75/75</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>55/55</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>D2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>130/130</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>53/54</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF(&lt;700<sup>o</sup>C)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>35/35</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>48/48</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>TF(&gt;700<sup>o</sup>C)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>52/52</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>31/33</p>
</td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="B978032385510500003X.xhtml#s0095" class="ce_section2">
<h3 id="B978032385510500003X.xhtml#st0105" class="h2hd">5.3. Comparative analysis using AI based proposed approach</h3>
<div id="B978032385510500003X.xhtml#p0170" class="textfl">
Two different AI approaches named MLP-ANN and MFQL have been implemented and analyzed for eight different data set used as input variables (i.e., Durnenburg ratios, Roger’s ratios, IEC ratios, Key-gases, Duval triangle’s variables, prepared vector H of 24 variables, selected variables by PCA, and selected variables by J48 algorithm). The highest diagnostic accuracy for the training and testing phase has been represented in <a href="#B978032385510500003X.xhtml#t0055">Table 3.10</a> for all AI approaches under eight different categories. After a detailed analysis of <a href="#B978032385510500003X.xhtml#t0055">Table 3.10</a>, it is found that testing phase classification accuracy of MFQL approach has higher than MLP-ANN among the all under category#8 (selected variables by J48 algorithm) with 98.06%, which is desirable and higher than MLP diagnosis models.<span id="B978032385510500003X.xhtml#page_65" data-aria-label="Page 65" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div class="pageavoid">
<p>Table 3.10</p>
<div class="big_device">
<table border="1" class="tbody">
<caption class="ttitle">
<span id="B978032385510500003X.xhtml#sp0120" class="ce_simple-para">Summary of developed model’s performance analysis of DGA interpretation.</span>
</caption>
<thead title="thead">
<tr title="table-row">
<th class="tcolhd1" rowspan="2" style="text-align:left;vertical-align:bottom" title="table-head">
Input variables used as per
</div>
</div>
</section>
</th>
<th class="tcolhd1" colspan="2" style="text-align:center;vertical-align:bottom" title="table-head">
<p>MLP-ANN accuracy (%)</p>
</th>
<th class="tcolhd1" colspan="2" style="text-align:center;vertical-align:bottom" title="table-head">
<p>MFQL accuracy (%)</p>
</th>
</tr>
<tr title="table-row">
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Train</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Test</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Train</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Test</p>
</th>
</tr>
</thead>
<tbody title="tbody">
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Durnenburg</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>72.50</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>72.30</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>84.68</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>65.53</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Roger</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>83.20</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>83.00</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>90.46</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>87.38</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>IEC</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>71.40</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>65.00</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>92.77</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>91.26</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Duval</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>93.60</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>92.2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>97.69</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>93.20</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Key gases</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>70.80</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>61.70</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>61.56</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>60.68</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Full data (24 inputs)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>90.50</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>89.30</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>96.82</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>95.63</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Selected by PCA</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>94.50</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>94.20</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>99.13</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>97.09</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Selected by J48</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>97.40</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>97.10</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>99.71</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>98.06</p>
</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B978032385510500003X-t0055.png" /></p>
</div>
</div>
</section>
</section>
<section id="B978032385510500003X.xhtml#s0100" class="ce_section1">
<h2 id="B978032385510500003X.xhtml#st0110" class="h1hd">6. Conclusions</h2>
<div id="B978032385510500003X.xhtml#p0175" class="textfl">
In this chapter, condition monitoring of a step-up transformer of WECS using DGA dataset has been presented. The detailed analysis of conventional DGA methods and its classification capability have been presented for six different operating conditions of step-up transformer. The incipient fault diagnosis of a step-up transformer has been presented with two different artificial intelligence approaches (i.e., MLP-ANN, and MFQL) by using DGA dataset under eight different categories (i.e., inputs are as Durnenburg ratios, Roger’s ratios, IEC ratios, Key-gases, Duval triangle’s variables, prepared vector <span class="italic">H</span> of 24 variables, selected variables by PCA, and selected variables by J48 algorithm). The comparative analyzed results show that MFQL gives better results as compared to MLP-ANN based other AI technique with input variables selected by the J48 algorithm. At the last, a comparative study of J48 algorithm-based results with PCA algorithm-based results have also been presented which shows the superiority of the J48 method for step-up transformer incipient fault diagnosis.
</div>
</section>
</div>
<footer>
<section type="bibliography" data-role="doc-bibliography">
<div class="ce_bibliography">
<h1 class="reftitle">References</h1>
<p><span class="ce_label">[1]</span> <span id="B978032385510500003X.xhtml#or0010" class="ce_other-ref"><span id="B978032385510500003X.xhtml#txr0010" class="ce_textref">J.A. Andrawus, Maintenance Optimization for Wind Turbines, A Ph.D thesis, The Robert Gordon University Aberdeen, 2008. doi: <a href="https://core.ac.uk/download/pdf/1576177.pdf">https://core.ac.uk/download/pdf/1576177.pdf</a>.</span></span></p>
<p><span class="ce_label">[<a href="#B978032385510500003X.xhtml#bib_0015">2</a>]</span> <span id="B978032385510500003X.xhtml#or0015" class="ce_other-ref"><span id="B978032385510500003X.xhtml#txr0015" class="ce_textref">IEEE Guide for the Interpretation of Gases Generated in Oil-Immersed Transformers, ANSI/IEEE Std. C57.104–1991, 1992. doi: 10.1109/IEEESTD.1992.106973.</span></span></p>
<p><span class="ce_label">[<a href="#B978032385510500003X.xhtml#bib_0020">3</a>]</span> <span id="B978032385510500003X.xhtml#or0020" class="ce_other-ref"><span id="B978032385510500003X.xhtml#txr0020" class="ce_textref">IEC Guide for the Interpretation of Dissolved and Free Gases Analysis, IEC Std. IEC/CEI 60599, 2007.</span></span></p>
<p><span class="ce_label">[4]</span> <span id="B978032385510500003X.xhtml#ref0010" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Mishra</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Application of gene expression programming (GEP) in power transformer fault diagnosis using DGA</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Ind. Appl</span></em></cite><span class="x">. </span><span class="sb_date">2016</span><span class="x">;</span>52</span><span class="sb_issue-nr"><span class="x">(</span>6<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">4556</span><span class="x">–</span><span class="sb_last-page">4565</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TIA.2016.2598677</span></span></span><span class="x">. </span><span id="B978032385510500003X.xhtml#page_66" data-aria-label="Page 66" type="pagebreak" data-role="doc-pagebreak"></span></p>
<p><span class="ce_label">[<a href="#B978032385510500003X.xhtml#bib_0030">5</a>]</span> <span id="B978032385510500003X.xhtml#ref0015" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Hao</span><span class="x"> </span><span class="ce_given-name">X</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Cai-xin</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Artificial immune network classification algorithm for fault diagnosis of power transformer</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Power Deliv</span></em></cite><span class="x">. </span><span class="sb_date">2007</span><span class="x">;</span>22</span><span class="sb_issue-nr"><span class="x">(</span>2<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">930</span><span class="x">–</span><span class="sb_last-page">935</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TPWRD.2007.893182</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B978032385510500003X.xhtml#bib_0035">6</a>]</span> <span id="B978032385510500003X.xhtml#ref0020" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Ganyun</span><span class="x"> </span><span class="ce_given-name">LV</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">Fault diagnosis of power transformer based on multi-layer SVM classifier</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Int. J. Electr. Power Syst. Res</span></em></cite><span class="x">. </span><span class="sb_date">2005</span><span class="x">;</span>74</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">1</span><span class="x">–</span><span class="sb_last-page">7</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1016/j.epsr.2004.07.008</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B978032385510500003X.xhtml#bib_0045">7</a>]</span> <span id="B978032385510500003X.xhtml#ref0030" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Tang</span><span class="x"> </span><span class="ce_given-name">WH</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">A probabilistic classifier for transformer dissolved gas analysis with a particle swarm optimizer</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Power Deliv</span></em></cite><span class="x">. </span><span class="sb_date">2008</span><span class="x">;</span>23</span><span class="sb_issue-nr"><span class="x">(</span>2<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">751</span><span class="x">–</span><span class="sb_last-page">759</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TPWRD.2008.915812</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B978032385510500003X.xhtml#bib_0040">8</a>]</span> <span id="B978032385510500003X.xhtml#ref0025" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Duraisamy</span><span class="x"> </span><span class="ce_given-name">V</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">Neuro fuzzy schemes for fault detection in power transformer</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Int. J. Appl. Soft Comput</span></em></cite><span class="x">. </span><span class="sb_date">2007</span><span class="x">;</span>7</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">534</span><span class="x">–</span><span class="sb_last-page">539</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1016/j.asoc.2006.10.001</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B978032385510500003X.xhtml#bib_0050">9</a>]</span> <span id="B978032385510500003X.xhtml#ref0035" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Naresh</span><span class="x"> </span><span class="ce_given-name">R</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Sharma</span><span class="x"> </span><span class="ce_given-name">V</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Vashisth</span><span class="x"> </span><span class="ce_given-name">M</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">An integrated neural fuzzy approach for fault diagnosis of transformers</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Power Deliv</span></em></cite><span class="x">. </span><span class="sb_date">2008</span><span class="x">;</span>23</span><span class="sb_issue-nr"><span class="x">(</span>4<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">2017</span><span class="x">–</span><span class="sb_last-page">2024</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TPWRD.2008.2002652</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B978032385510500003X.xhtml#bib_0055">10</a>]</span> <span id="B978032385510500003X.xhtml#ref0040" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Castro</span><span class="x"> </span><span class="ce_given-name">ARG</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Miranda</span><span class="x"> </span><span class="ce_given-name">V</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Knowledge discovery in neural networks with application to transformer failure diagnosis</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Power Sys</span></em></cite><span class="x">. </span><span class="sb_date">2005</span><span class="x">;</span>20</span><span class="sb_issue-nr"><span class="x">(</span>2<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">717</span><span class="x">–</span><span class="sb_last-page">724</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TPWRS.2005.846074</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B978032385510500003X.xhtml#bib_0060">11</a>]</span> <span id="B978032385510500003X.xhtml#ref0045" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Mishra</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Mittal</span><span class="x"> </span><span class="ce_given-name">AP</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Selection of most relevant input parameters using Waikato environment for knowledge analysis for gene expression programming based power transformer fault diagnosis</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Int. J. Electric Power Components Syst</span></em></cite><span class="x">. </span><span class="sb_date">2014</span><span class="x">;</span>42</span><span class="sb_issue-nr"><span class="x">(</span>16<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">1849</span><span class="x">–</span><span class="sb_last-page">1862</span></span></span><span class="x">:</span> <span class="sb_comment"><a href="http://dx.doi.org/10.1080/15325008.2014.956952">http://dx.doi.org/10.1080/15325008.2014.956952</a></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B978032385510500003X.xhtml#bib_0065">12</a>]</span> <span id="B978032385510500003X.xhtml#ref0050" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Mishra</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Selection of most relevant input parameters using principle component analysis for extreme learning machine based power transformer fault diagnosis model</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Int. J. Electric Power Components Syst</span></em></cite><span class="x">. </span><span class="sb_date">2017</span><span class="x">;</span>45</span><span class="sb_issue-nr"><span class="x">(</span>12<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">1339</span><span class="x">–</span><span class="sb_last-page">1352</span></span></span><span class="x">:</span> <span class="sb_comment"><a href="https://doi.org/10.1080/15325008.2017.1338794">https://doi.org/10.1080/15325008.2017.1338794</a></span></span><span class="x">. </span></p>
<p><span class="ce_label">[13]</span> <span id="B978032385510500003X.xhtml#ref0055" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Sharma</span><span class="x"> </span><span class="ce_given-name">R</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Transmission line fault classification using modified fuzzy Q learning</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IET Generat. Transm. Distrib</span></em></cite><span class="x">. </span><span class="sb_date">2017</span><span class="x">;</span>11</span><span class="sb_issue-nr"><span class="x">(</span>16<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">4041</span><span class="x">–</span><span class="sb_last-page">4050</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1049/iet-gtd.2017.0331</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[14]</span> <span id="B978032385510500003X.xhtml#ref0060" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Mishra</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Artificial neural network and empirical mode decomposition based imbalance fault diagnosis of wind turbine using TurbSim, FAST and Simulink</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IET Renew. Power Generat</span></em></cite><span class="x">. </span><span class="sb_date">2017</span><span class="x">;</span>11</span><span class="sb_issue-nr"><span class="x">(</span>6<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">889</span><span class="x">–</span><span class="sb_last-page">902</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1049/iet-rpg.2015.0382</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B978032385510500003X.xhtml#bib_76">15</a>]</span> <span id="B978032385510500003X.xhtml#ref0065" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Arora</span><span class="x"> </span><span class="ce_given-name">Parul</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">Wind Energy Forecasting Model for Northern-Western Region of India Using Decision Tree and MLP Neural Network Approach</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Interdisciplinary Environmental Review</span></em></cite><span class="x">. </span><span class="sb_date">2018</span><span class="x">;</span>19</span><span class="sb_issue-nr"><span class="x">(</span>1<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">13</span><span class="x">–</span><span class="sb_last-page">30</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1504/IER.2018.089766</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[16]</span> <span id="B978032385510500003X.xhtml#ref0070" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Fatema</span><span class="x"> </span><span class="ce_given-name">Nuzhat</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">Data-Driven Occupancy Detection Hybrid Model Using Particle Swarm Optimization Based Artificial Neural Network</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Metaheuristic and Evolutionary Computation: Algorithms and Applications, under Book Series “Studies in Computational Intelligence”</span></em></cite><span class="x">. </span><span class="sb_date">2020</span></span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">283</span><span class="x">–</span><span class="sb_last-page">297</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1007/978-981-15-7571-6_13</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[17]</span> <span id="B978032385510500003X.xhtml#ref0075" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Khatri</span><span class="x"> </span><span class="ce_given-name">A</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">Probabilistic Neural Network Based Incipient Fault Identification Using DGA Dataset</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Procedia Computer Science</span></em></cite><span class="x">. </span><span class="sb_date">2015</span><span class="x">;</span>58</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">665</span><span class="x">–</span><span class="sb_last-page">672</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1016/j.procs.2015.08.086</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[18]</span> <span id="B978032385510500003X.xhtml#ref0080" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Singh</span><span class="x"> </span><span class="ce_given-name">Savita</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">Application of Artificial Neural Network for Long Term Wind Speed Prediction</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">In Proc. IEEE CASP-2016</span></em></cite><span class="x">. </span><span class="sb_date">2016</span></span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">217</span><span class="x">–</span><span class="sb_last-page">222</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/CASP.2016.7746168</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B978032385510500003X.xhtml#bib_80">19</a>]</span> <span id="B978032385510500003X.xhtml#ref0085" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Azeem</span><span class="x"> </span><span class="ce_given-name">Abdul</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">Artificial Neural Network Based Intelligent Model for Wind Power Assessment in India</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">In Proc. IEEE PIICON-2016</span></em></cite><span class="x">. </span><span class="sb_date">2016</span></span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">25</span><span class="x">–</span><span class="sb_last-page">27</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/POWERI.2016.8077305</span></span></span><span class="x">. </span></p>
</div>
</section>
</footer>
</section>
<p><span id="B9780323855105000041.xhtml"></span></p>
<p><span id="B9780323855105000041.xhtml#c0020"></span></p>
<header>
<div id="B9780323855105000041.xhtml#CN">

</div>
<h1 id="B9780323855105000041.xhtml#B9780323855105000041" class="chaptitle" type="title">Chapter 4: Intelligent Data Analytics for 3-Phase Induction Motor Fault Diagnosis Using Gene Expression Programming (GEP)</h1>
</header>
<section type="preamble">
<div id="B9780323855105000041.xhtml#ab0010" class="abstract">
<h2 id="B9780323855105000041.xhtml#st0010" class="h1hd">Abstract</h2>
<p>Fault diagnosis and condition assessment (FDCA) of three-phase induction motor (IM) becomes important with increasing age of machine. Proper FDCA plays a pivotal role in enhancing motor’s operational life, efficiency and reducing catastrophic failures. We propose a realistic FDCA method for external fault identification for three phase IMs using Gene Expression Programming (GEP). The proposed approach is validated on publicly available real fault data. The GEP approach uses RMS values of 3-phase voltages and currents as input variables for identifying six types of faults experienced by IM and one normal operating (NF) condition. We compare performance of our GEP approach against ANN and SVM techniques. We also test our GEP approach for analyzing these fault conditions with perturbations in the operating conditions and with varying loads. Simulation results and comparison against ANN and SVM reveal that GEP approach is superior in terms of analytic accuracy and has lower computational requirements.</p>
</div>
</section>
<div class="key">
<h2 id="B9780323855105000041.xhtml#st0015" class="keytermshd">Keywords</h2>
<div id="B9780323855105000041.xhtml#kw0010" class="keytermslist">
induction motor
</div>
<div id="B9780323855105000041.xhtml#kw0015" class="keytermslist">
artificial intelligence
</div>
<div id="B9780323855105000041.xhtml#kw0020" class="keytermslist">
fault classification
</div>
<div id="B9780323855105000041.xhtml#kw0025" class="keytermslist">
gene expression programming
</div>
<div id="B9780323855105000041.xhtml#kw0030" class="keytermslist">
feature extraction
</div>
<div id="B9780323855105000041.xhtml#kw0035" class="keytermslist">
feature selection
</div>
</div>
<div class="ce_sections">
<section id="B9780323855105000041.xhtml#s0010" class="ce_section1">
<h2 id="B9780323855105000041.xhtml#st0020" class="h1hd">1. <span id="B9780323855105000041.xhtml#page_67" data-aria-label="Page 67" type="pagebreak" data-role="doc-pagebreak"></span>Introduction</h2>
<div id="B9780323855105000041.xhtml#p0010" class="textfl">
Over the last few decades, electrical motors have become an indispensable part of our lives; industries, transportation, aviation, agriculture, or even our day-to-day life. Even in this IT enabled modern era, motors have held on to their position as the prime movers of humanity. Among various types of electric motors, induction motors (IMs) are the most extensively used motor due to its various tremendous advantages. IMs have dominated all other motors because of some very desirable properties, as well as of its industrial, commercial as well as domestic level of applications. Out of several advantages, some of them are low operational cost, sturdiness, high efficacy and trustworthiness, low operation &amp; maintenance (O&amp;M) cost, excellent starting torque, and advanced level variable frequency drive (VFD) availability [
<div id="B9780323855105000041.xhtml#p0015" class="text">
As a result, several electric motors used for the smart grid applications for commercial and domestic point of view are either 1-phase or 3-phase IMs [
<div class="pageavoid">
<figure>
<img src="images/f04-01-9780323855105.jpg" alt="Figure 4.1 Fault classification tree for IMs." /><figcaption><span class="fignum">Figure 4.1</span><span class="x"> </span><span id="B9780323855105000041.xhtml#sp0010" class="ce_simple-para"><span class="bold">Fault classification tree for IMs.</span></span></figcaption>
</figure>
</div>
<div id="B9780323855105000041.xhtml#p0020" class="text">
Few of the anomaly condition or faults befalling in IMs are stator side faults [
<div class="pageavoid">
<p>Table 4.1</p>
<div class="big_device">
<table>
<caption> <span id="B9780323855105000041.xhtml#sp0080" class="ce_simple-para">Codification of the faults experienced by 3-ph IMs.</span> </caption>
<thead>
<tr class="header">
<th style="text-align: left;">Fault types</th>
<th style="text-align: left;">Healthy condition</th>
<th style="text-align: left;">Single phase</th>
<th style="text-align: left;">Unbalanced-voltage</th>
<th style="text-align: left;">Under-voltage</th>
<th style="text-align: left;">Over-voltage</th>
<th style="text-align: left;">Locked rotor</th>
<th style="text-align: left;">Overload</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: left;">Code</td>
<td style="text-align: left;">NF</td>
<td style="text-align: left;"><span class="italic">SP</span></td>
<td style="text-align: left;"><span class="italic">UB</span></td>
<td style="text-align: left;"><span class="italic">UV</span></td>
<td style="text-align: left;"><span class="italic">OV</span></td>
<td style="text-align: left;"><span class="italic">LR</span></td>
<td style="text-align: left;"><span class="italic">OL</span></td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000041-t0010.png" /></p>
</div>
</div>
<div id="B9780323855105000041.xhtml#p0025" class="text">
Several external fault identification approaches for healthy and faulty condition evaluation, are performed based on mechanical as well as electrical signatures. Some of utilized signatures are as follow: vibration, electromagnetic field, induced voltage, surge test, motor circuit analysis, acoustic emission, air-gap torque, instantaneous angular speed, and motor current signature analysis (MCSA) [
<div id="B9780323855105000041.xhtml#p0030" class="text">
In Refs. [
<div id="B9780323855105000041.xhtml#p0035" class="text">
ANN based approaches involve determination of local minima and an optimal network structure, both of which are time consuming processes with an added threat of over fitting [
<div id="B9780323855105000041.xhtml#p0040" class="text">
In Ref. [
<div id="B9780323855105000041.xhtml#p0045" class="text">
In Ref. [
<div id="B9780323855105000041.xhtml#p0050" class="text">
The GEP approach for fault identification is able to overcome all of these drawbacks. In general, GEP is able to garner best generalization than the MLP, SVM, PSVM, WT, ELM, GA, and GP. The main objective of this work is to propose a GEP based technique which can achieve fault classification accuracy as GEP combines the advantage of both GA and GP algorithms [
<div id="B9780323855105000041.xhtml#p0055" class="text">
This paper has five sections as follows: in <a href="#B9780323855105000041.xhtml#s0010">Section 1</a>, introduction along with literature review is presented. Datasets used in the research and methodology applied are explained in <a href="#B9780323855105000041.xhtml#s0015">Section 2</a>. Proposed fault diagnosis and condition assessment (FDCA) model formulation is presented in <a href="#B9780323855105000041.xhtml#s0020">Section 3</a>. <a href="#B9780323855105000041.xhtml#s0035">Section 4</a> presented the results and conclusions are described in <a href="#B9780323855105000041.xhtml#s0055">Section 5</a>.
</div>
</section>
<section id="B9780323855105000041.xhtml#s0015" class="ce_section1">
<h2 id="B9780323855105000041.xhtml#st0025" class="h1hd">2. Brief information for IM condition monitoring innovations</h2>
<div id="B9780323855105000041.xhtml#p0060" class="textfl">
The area of condition monitoring of the IM is a very mature area throughout the globe. Numerous researchers and academician are working in this field as per the Industry 4.0 demands. One data analytics study has been performed for the research area of the CM of IM by utilizing “The Lens” platform [
<div id="B9780323855105000041.xhtml#p0065" class="text">
As per the available data, two type of analysis are performed: (1) Scholarly work based analysis and (2) Citing patents. So, in the innovation analysis, following are the top organizations: Ford Global Technologies LLC, General Electric Company, Samsung Electronics Co. Ltd, Ethicon LLC, Applied Materials Inc, Halliburton Energy Services Inc, At&amp;t Intellectual Property I.L.P., GM Global Technology Operations LLC, Ford Motor Company, and The Regents Of The University Of California. The top inventors of this area are: Silverbrook Kia, Hyde Roderick A, Henry Paul Shala, Shelton Iv Frederick E, Gerszberg Irwin, Barzegar Farhad, Willis III Thomas M, Wood Jr Lowell L, Bennett Robert, Barnickel Donald J, Lapstun Paul, Ruben Steven M, Rosen Craig A, Bevec Dorian, Tang Y Tom, Kare Jordin T, Golz Stefan, Medoff Marshall, Harris Jason L, and Cavalli Fabio. According to the rank in the region as per the number of jurisdiction are: United States, WO—WIPO, Australia, European Patents, China, Japan, Germany, United Kingdom, France, Korea Republic of Canada, Russia, Finland, Brazil, New Zealand, Singapore, Hong Kong, Taiwan, Latvia, Eurasian Patents, Italy, Mexico, Malaysia, Spain, Argentina, and Romania. According to the top CPC classifications of the innovation area, the following research area are as per the rank: A61K38/00, C07K14/47, C07K14/705, C12Q2600/158, C12Q1/6883, A61K48/00, C07K2319/00, A61K2300/00, A61K45/06, A01K2217/05, G01N33/6896, G01N2500/00, A61K2039/505, G01R31/343, G01N33/5008, A61N1/36007, C07K16/18, C12Q2600/136, A01K2227/105, G01N33/6893. For the full explanation of all CPC classifications, reader may refer The Lens.
</div>
<div id="B9780323855105000041.xhtml#p0070" class="text">
Moreover, the condition monitoring market in the globe is very big of around 12.8 billion and 13.08 billion in 2017 and 2018, respectively, and it is forecasted around 14.6–15.1 billion by 2026. According to the market breakdown, North America is at the top followed by Latin America, Europe, Middle East &amp; Africa, and Asia Pacific region. The growth rate of the IM in 2020 is<span id="B9780323855105000041.xhtml#page_71" data-aria-label="Page 71" type="pagebreak" data-role="doc-pagebreak"></span> very low due to pandemic situation but it is expected to grow very big in future. Moreover, in India the electric motor market is also very big in term of industrial uses. Therefore it is necessary to have a good CM and FDD for the healthy operation of IM.
</div>
</section>
<section id="B9780323855105000041.xhtml#s0020" class="ce_section1">
<section id="B9780323855105000041.xhtml#s0025" class="ce_section2">
<hgroup title="title">
<h2 id="B9780323855105000041.xhtml#st0030" class="h1hd">3. GEP methodology and data sources</h2>
<h3 id="B9780323855105000041.xhtml#st0035" class="h2after1">3.1. Database used for study</h3>
</hgroup>
<div id="B9780323855105000041.xhtml#p0075" class="textfl">
A 788 dataset, which is publicly available in Ref. [
<div class="pageavoid">
<figure>
<img src="images/f04-02-9780323855105.jpg" alt="Figure 4.2 Test setup for data aquisition in the laboratory." /><figcaption><span class="fignum">Figure 4.2</span><span class="x"> </span><span id="B9780323855105000041.xhtml#sp0015" class="ce_simple-para"><span class="bold">Test setup for data aquisition in the laboratory.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<p>Table 4.2</p>
<div class="big_device">
<table>
<caption> <span id="B9780323855105000041.xhtml#sp0085" class="ce_simple-para">Dataset used for model formulation.</span> </caption>
<thead>
<tr class="header">
<th style="text-align: left;">Dataset</th>
<th style="text-align: left;">(NF)</th>
<th style="text-align: left;">(<span class="italic">SP</span>)</th>
<th style="text-align: left;">(<span class="italic">UB</span>)</th>
<th style="text-align: left;">(<span class="italic">UV</span>)</th>
<th style="text-align: left;">(<span class="italic">OV</span>)</th>
<th style="text-align: left;">(<span class="italic">LR</span>)</th>
<th style="text-align: left;">(<span class="italic">OL</span>)</th>
<th style="text-align: left;">Grand total</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: left;">Training</td>
<td style="text-align: left;">123</td>
<td style="text-align: left;">68</td>
<td style="text-align: left;">358</td>
<td style="text-align: left;">39</td>
<td style="text-align: left;">8</td>
<td style="text-align: left;">8</td>
<td style="text-align: left;">24</td>
<td style="text-align: left;">628</td>
</tr>
<tr class="even">
<td style="text-align: left;">Testing</td>
<td style="text-align: left;">31</td>
<td style="text-align: left;">17</td>
<td style="text-align: left;">92</td>
<td style="text-align: left;">10</td>
<td style="text-align: left;">2</td>
<td style="text-align: left;">2</td>
<td style="text-align: left;">6</td>
<td style="text-align: left;">160</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Sub-total</td>
<td style="text-align: left;">154</td>
<td style="text-align: left;">85</td>
<td style="text-align: left;">450</td>
<td style="text-align: left;">49</td>
<td style="text-align: left;">10</td>
<td style="text-align: left;">10</td>
<td style="text-align: left;">30</td>
<td style="text-align: left;">788</td>
</tr>
<tr class="even">
<td style="text-align: left;">Simulated sample in lab for study</td>
<td style="text-align: left;">190</td>
<td style="text-align: left;">116</td>
<td style="text-align: left;">441</td>
<td style="text-align: left;">60</td>
<td style="text-align: left;">27</td>
<td style="text-align: left;">22</td>
<td style="text-align: left;">44</td>
<td style="text-align: left;">900</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000041-t0015.png" /></p>
</div>
</div>
<div class="pageavoid">
<p>Table 4.3</p>
<div class="big_device">
<table>
<caption> <span id="B9780323855105000041.xhtml#sp0090" class="ce_simple-para">Used code for GEP diagnostic model demonstration.</span> </caption>
<thead>
<tr class="header">
<th style="text-align: left;">Fault</th>
<th style="text-align: left;">NF</th>
<th style="text-align: left;">OL</th>
<th style="text-align: left;">LR</th>
<th style="text-align: left;">SP</th>
<th style="text-align: left;">UV</th>
<th style="text-align: left;">OV</th>
<th style="text-align: left;">UB</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: left;">GEP#1</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">1</td>
<td style="text-align: left;">1</td>
<td style="text-align: left;">1</td>
<td style="text-align: left;">1</td>
<td style="text-align: left;">1</td>
<td style="text-align: left;">1</td>
</tr>
<tr class="even">
<td style="text-align: left;">GEP#2</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">1</td>
<td style="text-align: left;">1</td>
<td style="text-align: left;">1</td>
</tr>
<tr class="odd">
<td style="text-align: left;">GEP#3</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">1</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr class="even">
<td style="text-align: left;">GEP#4</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">1</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr class="odd">
<td style="text-align: left;">GEP#5</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">1</td>
</tr>
<tr class="even">
<td style="text-align: left;">GEP#6</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">1</td>
<td style="text-align: left;"></td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000041-t0020.png" /></p>
</div>
</div>
<div class="pageavoid">
<p>Table 4.4</p>
<div class="big_device">
<table border="1" class="tbody">
<caption class="ttitle">
<span id="B9780323855105000041.xhtml#sp0095" class="ce_simple-para">GEP model performance analysis for IM fault demonstration.</span>
</caption>
<thead title="thead">
<tr title="table-row">
<th class="tcolhd1" rowspan="2" style="text-align:left;vertical-align:bottom" title="table-head">
Developed models
</div>
</div>
</div>
</section>
</section>
</div>
</section>
</div>
</div>
</div>
</div>
</div>
</div>
</div>
</div>
</div>
</section>
</div>
</th>
<th class="tcolhd1" colspan="4" style="text-align:center;vertical-align:bottom" title="table-head">
<p>Demonstrated performance representation</p>
</th>
<th class="tcolhd1" rowspan="2" style="text-align:left;vertical-align:bottom" title="table-head">
<p>CPU time (s)</p>
</th>
</tr>
<tr title="table-row">
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>MAPE</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>MSE</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>RMSE</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Accuracy (%)</p>
</th>
</tr>
</thead>
<tbody title="tbody">
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>GEP#1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.18133</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.00126</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.03562</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>99.87</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>21.0</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>GEP#2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.19591</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.003154</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.05617</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>99.68</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>13.52</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>GEP#3</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>100</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>8.3</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>GEP#4</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>100</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>4.0</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>GEP#5</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>100</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>3.80</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>GEP#6</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>100</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>3.0</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Mean performance</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.581819</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.000736</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.01529</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>99.925</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>8.9367</p>
</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000041-t0025.png" /></p>
</div>
</div>
<div class="pageavoid">
<p>Table 4.5</p>
<div class="big_device">
<table border="1" class="tbody">
<caption class="ttitle">
<span id="B9780323855105000041.xhtml#sp0100" class="ce_simple-para">Historical data-based demonstration of the proposed approach.</span>
</caption>
<thead title="thead">
<tr title="table-row">
<th class="tcolhd1" rowspan="2" style="text-align:left;vertical-align:bottom" title="table-head">
S. no.
</div>
</div>
</th>
<th class="tcolhd1" colspan="6" style="text-align:center;vertical-align:bottom" title="table-head">
<p>Input parameters</p>
</th>
<th class="tcolhd1" rowspan="2" style="text-align:left;vertical-align:middle" title="table-head">
<p>AFC*</p>
</th>
<th class="tcolhd1" rowspan="2" style="text-align:left;vertical-align:middle" title="table-head">
<p>GEP</p>
</th>
</tr>
<tr title="table-row">
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>I<sub>1</sub></p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>I<sub>2</sub></p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>I<sub>3</sub></p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>V<sub>1</sub></p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>V<sub>2</sub></p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>V<sub>3</sub></p>
</th>
</tr>
</thead>
<tbody title="tbody">
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.4332</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.4234</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.4243</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.6992</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.6523</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.6981</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>NF</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>NF</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.4062</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.4310</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.4439</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.6980</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.6542</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.6832</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>NF</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>NF</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>3</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.6324</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.6358</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.0212</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.6768</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.6152</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.7108</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>SP</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>SP</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>4</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.6981</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.6932</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.00788</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.6862</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.6008</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.7912</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>SP</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>SP</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>5</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.252100</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.6620</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.77280</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.93346</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.6315</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.63401</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>6</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.545900</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.2583</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.64263</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.6316</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1.9274</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.81201</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>7</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.324402</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.5454</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.27419</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1.9262</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.61407</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1.99116</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>8</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.243708</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.67458</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.451243</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1.9634</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.8858</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.63774</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>9</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.942402</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.80744</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.181818</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.9031</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.8729</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1.36432</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>10</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.245160</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.25012</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.233882</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1.45368</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1.54140</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1.44311</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UV</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UV</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>11</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.296016</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.29616</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.29096</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1.8845</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1.8556</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1.87413</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UV</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UV</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>12</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.46412</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.48670</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.46528</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.8833</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.8612</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.8947</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>OV</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>OV</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>13</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1.42760</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1.3866</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1.43136</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.7733</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.62133</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.6957</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>LR</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>LR</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>14</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.80414</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.79340</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.78752</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.63866</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.60156</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.67461</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>OL</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>OL</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>15</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.854654</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.820242</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.844341</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.64841</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.60445</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.6844</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>OL</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>OL</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>16</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.28439</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.80401</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.20087</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1.3971</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.01325</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.00372</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>17</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.419135</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.411307</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.432708</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.65540</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.46344</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.07118</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>NF</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>NF</p>
</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000041-t0030.png" /></p>
</div>
</div>
</section>
<section id="B9780323855105000041.xhtml#s0030" class="ce_section2">
<h3 id="B9780323855105000041.xhtml#st0040" class="h2hd">3.2. Gene expression programming (GEP)</h3>
<div id="B9780323855105000041.xhtml#p0080" class="textfl">
The GEP is an advance data analytics approach. Basically, GEP is the combination of the advantages of GA and GP approaches. So, GEP has both advantages of GA and GP [
<div class="pageavoid">
<figure>
<img src="images/f04-03-9780323855105.jpg" alt="Figure 4.3 Graphical example for GEP and it’s ET associated with mathemetical expression." /><figcaption><span class="fignum">Figure 4.3</span><span class="x"> </span><span id="B9780323855105000041.xhtml#sp0020" class="ce_simple-para"><span class="bold">Graphical example for GEP and it’s ET associated with mathemetical expression.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure class="fig" id="f0025">
<img src="images/f04-04-9780323855105.jpg" alt="image" />
<figcaption class="figleg" id="cp0025">
<div title="figure">
<span class="fignum">Figure 4.4</span><span class="x"> </span><span id="B9780323855105000041.xhtml#sp0025" class="ce_simple-para"><span class="bold">Working steps for GEP approach [</span></span>
<div id="B9780323855105000041.xhtml#p0085" class="text">

</div>
<p><span class="math inline">$f_{i} = \sum\limits_{q = 1}^{\lambda_{t}}\left( {R - \left| \left. {\lambda_{(p,q)} - A_{q}} \right| \right.} \right)$</span></p>
<div class="showClass">
<img src="images/B9780323855105000041-si1.svg" alt="image" /><span id="B9780323855105000041.xhtml#e0010a" class="eqnum">(4.1)</span>
</div>
<div id="B9780323855105000041.xhtml#p0090" class="text">

</div>
<p><span class="math inline">$f_{i} = \sum\limits_{q = 1}^{\lambda_{t}}\left( {R - \left| \left. {\frac{\lambda_{(p,q)} - A_{q}}{A_{q}} \times 100} \right| \right.} \right)$</span></p>
<div class="showClass">
<img src="images/B9780323855105000041-si2.svg" alt="image" /><span id="B9780323855105000041.xhtml#e0015a" class="eqnum">(4.2)</span>
</div>
<div class="textfl">
Where <span class="italic">R =</span> selection range, <span class="hiddenClass"><span class="math inline"><em>λ</em><sub><em>p</em>, <em>q</em></sub></span></span><span><img src="images/B9780323855105000041-si3.svg" alt="image" /></span>= predicted value of the individual program (<span class="italic">p</span>) for fitness case (<span class="italic">q</span>) out of <span class="italic">n</span> fitness cases, and <span class="italic">A</span><sub><span class="italic">q</span></sub> = target value for fitness case <span class="italic">q</span>. For ideal fit, <span class="hiddenClass"><span class="math inline"><em>λ</em><sub><em>p</em>, <em>q</em></sub> = <em>A</em><sub><em>q</em></sub></span></span><span><img src="images/B9780323855105000041-si4.svg" alt="image" /></span> for all fitness cases and <span class="hiddenClass"><span class="math inline"><em>f</em><sub><em>i</em></sub> = <em>f</em><sub>max</sub> = <em>n</em>.<em>R</em></span></span><span><img src="images/B9780323855105000041-si5.svg" alt="image" /></span>.<span id="B9780323855105000041.xhtml#page_73" data-aria-label="Page 73" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
</section>
</section>
<section id="B9780323855105000041.xhtml#s0035" class="ce_section1">
<section id="B9780323855105000041.xhtml#s0040" class="ce_section2">
<hgroup title="title">
<h2 id="B9780323855105000041.xhtml#st0045" class="h1hd">4. External fault classifier based on GEP</h2>
<h3 id="B9780323855105000041.xhtml#st0050" class="h2after1">4.1. Dataset: training and testing</h3>
</hgroup>
<div id="B9780323855105000041.xhtml#p0095" class="textfl">
Most relevant input variables in the dataset have been collected as explained in <a href="#B9780323855105000041.xhtml#s0025">section 3.1</a>, we divided data into 2 sub-datasets: randomly chosen from 628 cases as training data set and the remaining 160 as the testing data set. All 788 cases have been analyzed and resulting identification of 7-classes have been presented in <a href="#B9780323855105000041.xhtml#t0015">Table 4.2</a>. The GEP FDD (fault detection and diagnosis) model is implemented based on available data sets which serve as input signature during training and testing phases.
</div>
</section>
<section id="B9780323855105000041.xhtml#s0045" class="ce_section2">
<h3 id="B9780323855105000041.xhtml#st0055" class="h2hd">4.2. The GEP approach</h3>
<div id="B9780323855105000041.xhtml#p0100" class="textfl">
Our proposed approach has two basic steps as shown in <a href="#B9780323855105000041.xhtml#f0030">Fig. 4.5</a>: reading the input parameters and implement the improvements. The GEP uses simulated experimental results in lab and publicly available online datasets of Ref. [
<div class="pageavoid">
<figure>
<img src="images/f04-05-9780323855105.jpg" alt="Figure 4.5 Proposed approach implementation for IM fault diagnosis." /><figcaption><span class="fignum">Figure 4.5</span><span class="x"> </span><span id="B9780323855105000041.xhtml#sp0030" class="ce_simple-para"><span class="bold">Proposed approach implementation for IM fault diagnosis.</span></span></figcaption>
</figure>
</div>
</section>
<section id="B9780323855105000041.xhtml#s0050" class="ce_section2">
<h3 id="B9780323855105000041.xhtml#st0060" class="h2hd">4.3. GEP model formulation</h3>
<div id="B9780323855105000041.xhtml#p0105" class="textfl">
The GEP model is formulated for the demonstration point of view based on <a href="#B9780323855105000041.xhtml#f0030">Fig. 4.5</a>, which is represented in <a href="#B9780323855105000041.xhtml#f0035">Fig. 4.6</a>. The developed model includes six-binary GEP classifiers, which are being utilized to classify seven-conditions: one healthy condition (NF) along with six faulty conditions.<span id="B9780323855105000041.xhtml#page_76" data-aria-label="Page 76" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div class="pageavoid">
<figure>
<img src="images/f04-06-9780323855105.jpg" alt="Figure 4.6 GEP based binary classifier demonstration for IM FDD." /><figcaption><span class="fignum">Figure 4.6</span><span class="x"> </span><span id="B9780323855105000041.xhtml#sp0035" class="ce_simple-para"><span class="bold">GEP based binary classifier demonstration for IM FDD.</span></span></figcaption>
</figure>
</div>
<div id="B9780323855105000041.xhtml#p0110" class="text">
For the demonstration of the GEP FDD performance, GEP#1 (model-1) is trained by utilizing the whole training dataset and segregate the healthy condition from the all faulty conditions. For this operation, the used code for healthy condition representation is 0. Now, GEP#2 (model-2) is trained by utilizing segregated faulty data from model-1 for six faults condition. The used code at the output side of GEP#2 is 0 for segregating the faults conditions “SP, LR, &amp; OL” from the “UB, UV, &amp; OV.” Now, GEP#3 (model-3) is trained by utilizing the segregated faulty data of “SP, LR, &amp; OL” obtained from model-2 for three faults condition. The used code at the output side of GEP#3 is 1 to segregate the faults conditions “SP” from the “LR &amp; OL.” Now, GEP#4 (model-4) is trained by utilizing the segregated faulty data of “LR &amp; OL” obtained from model-3 for two faults condition. The used code at the output side of GEP#4 is 1 to segregate the faults conditions “LR” from the “OL.” Now, GEP#5 (model-5) is trained by utilizing the segregated faulty data of “UB, UV, &amp; OV” obtained from model-2 for three faults condition. The used code at the output side of GEP#5 is 1 to segregate the faults conditions “UB” from the “UV &amp; OV.” Finally, GEP#6 (model-6) is trained by utilizing the segregated faulty data of “UV &amp; OV” obtained from model-5 for two faults condition. The used code at the output side of GEP#6 is 1 to segregate the faults conditions “OV” from the “UV.” As a summary of all output codes used for representation of faulty condition at the output side of the GEP models are shown in <a href="#B9780323855105000041.xhtml#t0020">Table 4.3</a>:
</div>
<div id="B9780323855105000041.xhtml#p0115" class="text">
We have used following optimized parameters for six GEP models:
</div>
<div class="pageavoid">
<table>
<tbody>
<tr class="odd">
<td style="text-align: left;">For Fitness function:</td>
<td style="text-align: left;">Rounding threshold = 0.5, Inner margin = 1, Fitness function = Dual Margin, Outer margin = 2.5</td>
</tr>
<tr class="even">
<td style="text-align: left;">For Numerical Constants:</td>
<td style="text-align: left;">Data Type = Floating-Point, Constants per Gene = 10, RNC Mutation = 0.00206, Upper Bound range = 10, Lower Bound range = –10, Dc Inversion =0.00546, Dc Mutation = 0.00206, Dc IS Transposition = 0.00546</td>
</tr>
<tr class="odd">
<td style="text-align: left;">For General setting:</td>
<td style="text-align: left;">Tail size = 9, Head size = 8, Chromosomes number = 30, Dc size = 9, Genes number = 3, Gene size = 26, Generation number = 1000 (maximum), Linking function = Addition</td>
</tr>
<tr class="even">
<td style="text-align: left;">For genetic operator:</td>
<td style="text-align: left;">Inversion = 0.00546, Mutation = 0.00138, Transposition of RIS = 0.00546, IS Transposition = 0.00546, Recombination of One-point = 0.003, Recombination of Two-point = 0.003, Transposition of Gene = 0.00277, Recombination of Gene = 0.00277</td>
</tr>
</tbody>
</table>
</div>
<div id="B9780323855105000041.xhtml#p0120" class="textfl">
The model’s FDD performance of each GEP-classifier model (GEP 1–GEP 6) is analyzed by computing performance measures of the model after modification of necessary parameters.<span id="B9780323855105000041.xhtml#page_77" data-aria-label="Page 77" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div id="B9780323855105000041.xhtml#p0125" class="text">
Classification accuracy (CA) is computed as
</div>
<p><span class="math inline">$CA = \frac{No.\, of\, correctly\, classified\, samples}{No.\, of\, total\, samples\, in\, the\, Dataset}$</span></p>
<div class="showClass">
<img src="images/B9780323855105000041-si6.svg" alt="image" /><span id="B9780323855105000041.xhtml#e0020a" class="eqnum">(4.3)</span>
</div>
<div id="B9780323855105000041.xhtml#p0130" class="textfl">
MSE is calculated as:
</div>
<p><span class="math inline">$MSE = \frac{1}{n}\sum\limits_{k = 1}^{n}{(E_{k})}^{2};E_{k} = \left| {D_{k} - T_{k}} \right|$</span></p>
<div class="showClass">
<img src="images/B9780323855105000041-si7.svg" alt="image" /><span id="B9780323855105000041.xhtml#e0025a" class="eqnum">(4.4)</span>
</div>
<div id="B9780323855105000041.xhtml#p0135" class="textfl">
Where, <span class="italic">n</span> = number of data sample, <span class="italic">D</span><sub><span class="italic">k</span></sub> = target value, and <span class="italic">T</span><sub><span class="italic">k</span></sub> = model output.
</div>
<div id="B9780323855105000041.xhtml#p0140" class="text">
Mean absolute percentage error (MAPE),
</div>
<p><span class="math inline">$MAPE = \frac{1}{n}\sum\limits_{k = 1}^{n}\left| \frac{Fault_{GEP\_ classifier} - Fault_{actual}}{Fault_{actual}} \right| \times 100$</span></p>
<div class="showClass">
<img src="images/B9780323855105000041-si8.svg" alt="image" /><span id="B9780323855105000041.xhtml#e0030a" class="eqnum">(4.5)</span>
</div>
<div id="B9780323855105000041.xhtml#p0145" class="textfl">
For the demonstration of the proposed approach performance evaluation, voltages and current signature are used [
<div id="B9780323855105000041.xhtml#p0150" class="text">
We calculate classification accuracy, MSE and MAPE corresponding to each GEP model as per Eqs. <a href="#B9780323855105000041.xhtml#e0020">(4.3)</a>, <a href="#B9780323855105000041.xhtml#e0025">(4.4)</a> and <a href="#B9780323855105000041.xhtml#e0030">(4.5)</a> and are shown in <a href="#B9780323855105000041.xhtml#t0025">Table 4.4</a> (<a href="#B9780323855105000041.xhtml#f0040">Fig. 4.7</a>).<span id="B9780323855105000041.xhtml#page_78" data-aria-label="Page 78" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div class="pageavoid">
<figure>
<img src="images/f04-07-9780323855105.jpg" alt="Figure 4.7 High level implementation procedure for GEP model." /><figcaption><span class="fignum">Figure 4.7</span><span class="x"> </span><span id="B9780323855105000041.xhtml#sp0040" class="ce_simple-para"><span class="bold">High level implementation procedure for GEP model.</span></span></figcaption>
</figure>
</div>
</section>
</section>
<section id="B9780323855105000041.xhtml#s0055" class="ce_section1">
<h2 id="B9780323855105000041.xhtml#st0065" class="h1hd">5. Results and discussion</h2>
<div id="B9780323855105000041.xhtml#p0155" class="textfl">
<a href="#B9780323855105000041.xhtml#f0030">Fig. 4.5</a> shows the methodology implemented for classifications of external faults experienced by 3-phase IM using the GEP approach. Classification accuracy calculation is presented in this section. The overall efficiency of fault<span id="B9780323855105000041.xhtml#page_79" data-aria-label="Page 79" type="pagebreak" data-role="doc-pagebreak"></span> classification using GEP was 99.925% (<a href="#B9780323855105000041.xhtml#t0030">Table 4.5</a>). Individual results for each GEP model are followed as:
</div>
<div id="B9780323855105000041.xhtml#p0160" class="text">
<span class="bold">GEP model-1:</span> Classification accuracy of <span class="bold">99.87%:</span>
</div>
<div id="B9780323855105000041.xhtml#p0165" class="text">
<span class="inlinecode">y = gepGOE2A((1.0-((d(V3)-d(V3))+(d(I2)-d(I1)))),(gepLT2 G(gepGOE2B(d(I1),d(V2)),d(I1))^4));</span>
</div>
<div id="B9780323855105000041.xhtml#p0170" class="text">
<span class="inlinecode">y = y + gepGOE2E((gepGOE2G((d(I3)-d(I1)),gepGOE2A(d(V2),d(V3)))^4),gepGOE2G((G2C3^4),exp(G2C0)));</span>
</div>
<div id="B9780323855105000041.xhtml#p0175" class="text">
<span class="inlinecode">y = y + (gep3Rt(gepLT2C(gepLogi(gepGOE2A(G3C4,d(I2))), (G3C0+gepLT2A(G3C1,d(V1)))))^3);</span>
</div>
<div id="B9780323855105000041.xhtml#p0180" class="text">
<span class="inlinecode">where, calculated value of G2C3 = -8.3969384746849; G2C0 = -2.41074861903745; G3C0 = -2.18054750206; G3C4 = -2.84707174901578; G3C1 = 9.53649006622516;</span>
</div>
<div id="B9780323855105000041.xhtml#p0185" class="text">
<span class="inlinecode">Translation of a GEP1 gene into an expression tree (ET1) is shown in</span> <a href="#B9780323855105000041.xhtml#f0045"><span class="inlinecode">Fig. 4.8</span></a><span class="inlinecode">:</span>
</div>
<div id="B9780323855105000041.xhtml#p0190" class="text">
<span class="inlinecode">GOE2A.NOT.X4. + .LT2G.-.-.GOE2B.d3.d2.d2.d4.d3.d3.d1 .d1.d4 +</span>
</div>
<div id="B9780323855105000041.xhtml#p0195" class="text">
<span class="inlinecode">GOE2E.X4.GOE2G.GOE2G.X4.Exp.-.GOE2A.c3.c0.d5.d3 .d1.d2.d4.c3.c0 +</span>
</div>
<div id="B9780323855105000041.xhtml#p0200" class="text">
<span class="inlinecode">X3.3Rt.LT2C.Logi. + .GOE2A.c0.LT2A.c4.d4.c1.d0.c5.d0.d1.d2.c9</span><span id="B9780323855105000041.xhtml#page_80" data-aria-label="Page 80" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div class="pageavoid">
<figure>
<img src="images/f04-08-9780323855105.jpg" alt="Figure 4.8 ET representation for GEP model#1." /><figcaption><span class="fignum">Figure 4.8</span><span class="x"> </span><span id="B9780323855105000041.xhtml#sp0045" class="ce_simple-para"><span class="bold">ET representation for GEP model#1.</span></span></figcaption>
</figure>
</div>
<div id="B9780323855105000041.xhtml#p0205" class="text">
<span class="bold">GEP model-2:</span> Classification accuracy of <span class="bold">99.68%</span>
</div>
<div id="B9780323855105000041.xhtml#p0210" class="text">
<span class="inlinecode">y = (gepLT2A(atan(gepAND2((d(V1)-d(V3)),d(V1))),gepLT2 A(gepGOE2B(d(I2),d(I2)),(G1C1^3)))^2);</span>
</div>
<div id="B9780323855105000041.xhtml#p0215" class="text">
<span class="inlinecode">y = y + (atan(((d(V3)/d(I1))/G2C7))*gepGOE2G(gepGOE2E(d(I1),d(V3)), gepGOE2G(G2C7,G2C8)));</span>
</div>
<div id="B9780323855105000041.xhtml#p0220" class="text">
<span class="inlinecode">y = y + gepAND2((gepAND2(d(I3),d(I1))+gepAND2(G3C2, G3C2)),(d(V1)-(d(V2)^3)));</span>
</div>
<div id="B9780323855105000041.xhtml#p0225" class="text">
<span class="inlinecode">where, calculated value of G1C1 = 3.7137974181341; G2C7 = 5.79088717307047; G2C8 = 4.64339121677297; G3C2 = -5.62547685171056;</span>
</div>
<div id="B9780323855105000041.xhtml#p0230" class="text">
<span class="inlinecode">Translation of GEP2 gene into an expression tree (ET2) is given in</span> <a href="#B9780323855105000041.xhtml#f0050"><span class="inlinecode">Fig. 4.9</span></a><span class="inlinecode">:</span>
</div>
<div id="B9780323855105000041.xhtml#p0235" class="text">
<span class="inlinecode">X4.AND1.-.d2.*.AND2.d0.X3.d0.d3.d2.d0.d3.c9.d3.d1.d1 +</span>
</div>
<div id="B9780323855105000041.xhtml#p0240" class="text">
<span class="inlinecode">*.AND2.GOE2C.*.OR2.LT2G.*.AND2.d0.d3.d4.d2.d1.d3.d1.d4.c4 +</span>
</div>
<div id="B9780323855105000041.xhtml#p0245" class="text">
<span class="inlinecode">X4.Avg2.X4.Sqrt.c2.OR2.*.Avg2.d5.d4.d0.d0.d2.d2.d5.d3.d0</span>
</div>
<div class="pageavoid">
<figure>
<img src="images/f04-09-9780323855105.jpg" alt="Figure 4.9 ET representation for GEP model#2." /><figcaption><span class="fignum">Figure 4.9</span><span class="x"> </span><span id="B9780323855105000041.xhtml#sp0050" class="ce_simple-para"><span class="bold">ET representation for GEP model#2.</span></span></figcaption>
</figure>
</div>
<div id="B9780323855105000041.xhtml#p0250" class="text">
<span class="bold">GEP model-3:</span> Classification accuracy of <span class="bold">100%</span>
</div>
<div id="B9780323855105000041.xhtml#p0255" class="text">
<span class="inlinecode">y = gepAND1((gepLT2B((1.0-d(I2)),G1C4)/(d(V2)*d(I3))),(g epAND1(d(V3), G1C0) + (d(I1) + d(I2))));</span>
</div>
<div id="B9780323855105000041.xhtml#p0260" class="text">
<span class="inlinecode">y = y + G2C5;</span>
</div>
<div id="B9780323855105000041.xhtml#p0265" class="text">
<span class="inlinecode">y = y + gepLT2B((gepLT2G(gepLT2B(G3C0,G3C0),d(I1)) + (G3C4-G3C2)),gepGOE2G(gepLT2C(d (I1),d(I2)),(d(V3)*G3C 3)));</span>
</div>
<div id="B9780323855105000041.xhtml#p0270" class="text">
<span class="inlinecode">where, calculated value of G1C4 = -3.44401379436628; G1C0 = 9.68077639088107; G2C5 = -8.7204718161565; G3C4 = 4.51228064821314; G3C2 = 4.91500595110935; G3C3 = 6.22852259895627; G3C0 = 2.49305703909421;</span><span id="B9780323855105000041.xhtml#page_81" data-aria-label="Page 81" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div id="B9780323855105000041.xhtml#p0275" class="text">
<span class="inlinecode">Translation of a GEP3 gene into an expression tree (ET3) is shown in</span> <a href="#B9780323855105000041.xhtml#f0055"><span class="inlinecode">Fig. 4.10</span></a><span class="inlinecode">:</span>
</div>
<div id="B9780323855105000041.xhtml#p0280" class="text">
<span class="inlinecode">AND1./.+.LT2B.*.AND1.+.NOT.c4.d1.d5.d2.c0.d3.d4.d4.c1 +</span>
</div>
<div id="B9780323855105000041.xhtml#p0285" class="text">
<span class="inlinecode">c5.LT2A.NOT.c4.c7.d4.*.c4.d5.c4.c6.d4.d5.c0.c5.d5.d5 +</span>
</div>
<div id="B9780323855105000041.xhtml#p0290" class="text">
<span class="inlinecode">LT2B.+.GOE2G.LT2G.-.LT2C.*.LT2B.d3.c4.c2.d3.d4.d2 .c3.c0.c0</span>
</div>
<div class="pageavoid">
<figure>
<img src="images/f04-10-9780323855105.jpg" alt="Figure 4.10 ET representation for GEP model#3." /><figcaption><span class="fignum">Figure 4.10</span><span class="x"> </span><span id="B9780323855105000041.xhtml#sp0055" class="ce_simple-para"><span class="bold">ET representation for GEP model#3.</span></span></figcaption>
</figure>
</div>
<div id="B9780323855105000041.xhtml#p0295" class="text">
<span class="bold">GEP model-4:</span> Classification accuracy is <span class="bold">100%</span>
</div>
<div id="B9780323855105000041.xhtml#p0300" class="text">
<span class="inlinecode">y = gepOR2((G1C5+gepGOE2A(atan(G1C8),d(I2))),gepLT2 B(G1C6,(d(I3)+ G1C6)));</span>
</div>
<div id="B9780323855105000041.xhtml#p0305" class="text">
<span class="inlinecode">y = y + gepAND2(gepLT2A(((d(I3)+d(V3))^2),gep3Rt(d(I1))),gepLT2C(((G2C8+d(I1))/2.0),d(V3)));</span>
</div>
<div id="B9780323855105000041.xhtml#p0310" class="text">
<span class="inlinecode">y = y + gepOR1((gepLT2G((d(V2)-d(I1)),G3C7)+gepGOE2A (G3C9,G3C1)), gepOR1((d(V3)+d(V3)),(d (V1)+d(V2))));</span>
</div>
<div id="B9780323855105000041.xhtml#p0315" class="text">
<span class="inlinecode">where, calculated value of G1C5 = -2.37098300119022; G1C6 = 4.89791558580279; G1C8 = 7.90765099032563; G2C8 = -6.40308847315897; G3C7 = -0.262764366588336; G3C9 = -3.93963438825648; G3C1 = -4.9534592730491;</span>
</div>
<div id="B9780323855105000041.xhtml#p0320" class="text">
<span class="inlinecode">Translation of GEP4 gene into an expression tree (ET4) given in</span> <a href="#B9780323855105000041.xhtml#f0060"><span class="inlinecode">Fig. 4.11</span></a><span class="inlinecode">:</span>
</div>
<div id="B9780323855105000041.xhtml#p0325" class="text">
<span class="inlinecode">OR2.+.LT2B.c5.GOE2A.c6.+.Atan.d4.d5.c6.c8.c9.d3.c4.c9.d1</span>
</div>
<div id="B9780323855105000041.xhtml#p0330" class="text">
<span class="inlinecode">+</span>
</div>
<div id="B9780323855105000041.xhtml#p0335" class="text">
<span class="inlinecode">AND2.LT2A.LT2C.X2.3Rt.Avg2.d2.+.d3.c8.d3.d5.d2.d2.c0.d3.c6</span>
</div>
<div id="B9780323855105000041.xhtml#p0340" class="text">
<span class="inlinecode">+</span>
</div>
<div id="B9780323855105000041.xhtml#p0345" class="text">
<span class="inlinecode">OR1.+.OR1.LT2G.GOE2A.+.+.-.c7.c9.c1.d2.d2.d0.d1.d1.d3</span><span id="B9780323855105000041.xhtml#page_82" data-aria-label="Page 82" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div class="pageavoid">
<figure>
<img src="images/f04-11-9780323855105.jpg" alt="Figure 4.11 ET representation for GEP model#4." /><figcaption><span class="fignum">Figure 4.11</span><span class="x"> </span><span id="B9780323855105000041.xhtml#sp0060" class="ce_simple-para"><span class="bold">ET representation for GEP model#4.</span></span></figcaption>
</figure>
</div>
<div id="B9780323855105000041.xhtml#p0350" class="text">
<span class="bold">GEP model-5:</span> Classification accuracy is <span class="bold">100%</span>
</div>
<div id="B9780323855105000041.xhtml#p0355" class="text">
<span class="inlinecode">y = gepLT2C(gepLT2E(gepGOE2B((G1C7^4),G1C7),(G1C5 *G1C4)),gepLT2E(gepOR2(d(3),G1C4), atan(G1C4)));</span>
</div>
<div id="B9780323855105000041.xhtml#p0360" class="text">
<span class="inlinecode">y = y + (gepGOE2B(((d(1)+G2C7)*(G2C7^2)),gepGOE2G(d(5),d(2)))^2);</span>
</div>
<div id="B9780323855105000041.xhtml#p0365" class="text">
<span class="inlinecode">y = y + gepGOE2B(((gepLT2C(d(5),d(6))*(d(3)^4))^4),gepO R2(gepGOE2B (d(2),G3C5),(d(6)^2)));</span>
</div>
<div id="B9780323855105000041.xhtml#p0370" class="text">
<span class="inlinecode">where, calculated value of G1C7 = -6.51173436689352; G1C5 = -5.75975829340495; G1C4 = -4.58440350910062; G2C7 = -52.5745414593951; G3C5 = 5.28611102633747;</span>
</div>
<div id="B9780323855105000041.xhtml#p0375" class="text">
<span class="inlinecode">Translation of GEP5 gene into an expression tree (ET5) is shown in</span> <a href="#B9780323855105000041.xhtml#f0065"><span class="inlinecode">Fig. 4.12</span></a><span class="inlinecode">:</span>
</div>
<div id="B9780323855105000041.xhtml#p0380" class="text">
<span class="inlinecode">LT2C.LT2E.LT2E.GOE2B.*.OR2.Atan.X4.c7.c5.c4.d2.c4.c4.c7.c0.c4 +</span>
</div>
<div id="B9780323855105000041.xhtml#p0385" class="text">
<span class="inlinecode">X2.GOE2B.*.GOE2G.+.X2.d4.d1.d0.c7.c7.c0.c7.d2.c5.d2.d2 +</span>
</div>
<div id="B9780323855105000041.xhtml#p0390" class="text">
<span class="inlinecode">GOE2B.X4.OR2.*.GOE2B.X2.LT2C.X4.d1.c5.d5.d4.d5.d2.c9.d4.c4</span>
</div>
<div class="pageavoid">
<figure>
<img src="images/f04-12-9780323855105.jpg" alt="Figure 4.12 ET representation for GEP model#5." /><figcaption><span class="fignum">Figure 4.12</span><span class="x"> </span><span id="B9780323855105000041.xhtml#sp0065" class="ce_simple-para"><span class="bold">ET representation for GEP model#5.</span></span></figcaption>
</figure>
</div>
<div id="B9780323855105000041.xhtml#p0395" class="text">
<span class="bold">GEP model-6:</span> Classification accuracy is <span class="bold">100%</span>
</div>
<div id="B9780323855105000041.xhtml#p0400" class="text">
<span class="inlinecode">y = (gepAND1(((G1C2*d(I2))-gepAND1(d(I1),d(V2))),gepG OE2B(d(V1), d(I2)))*atan((d(I3) + G1C4)));</span>
</div>
<div id="B9780323855105000041.xhtml#p0405" class="text">
<span class="inlinecode">y = y + gepAND2((d(I1)*G2C4),gepGOE2C(((d(V3) + d(I2))* d(I3)),gepLT2G (d(I1),G2C1)));</span>
</div>
<div id="B9780323855105000041.xhtml#p0410" class="text">
<span class="inlinecode">y = y + G3C8;</span>
</div>
<div id="B9780323855105000041.xhtml#p0415" class="text">
<span class="inlinecode">where, calculated value of G1C4 = 0.715048677022614; G1C2 = 4.94369335001679; G2C4 = 9.20590838343455; G2C1 = -7.86431470686972; G3C8 = 0.398266548661763;</span>
</div>
<div id="B9780323855105000041.xhtml#p0420" class="text">
<span class="inlinecode">Translation of GEP6 gene into an expression tree (ET6) given in</span> <a href="#B9780323855105000041.xhtml#f0070"><span class="inlinecode">Fig. 4.13</span></a><span class="inlinecode">:</span>
</div>
<div id="B9780323855105000041.xhtml#p0425" class="text">
<span class="inlinecode">OR2.+.LT2B.c5.GOE2A.c6.+.Atan.d4.d5.c6.c8.c9.d3.c4.c9.d1</span>
</div>
<div id="B9780323855105000041.xhtml#p0430" class="text">
<span class="inlinecode">+</span>
</div>
<div id="B9780323855105000041.xhtml#p0435" class="text">
<span class="inlinecode">AND2.LT2A.LT2C.X2.3Rt.Avg2.d2.+.d3.c8.d3.d5.d2.d2.c0.d3.c6</span>
</div>
<div id="B9780323855105000041.xhtml#p0440" class="text">
<span class="inlinecode">+</span>
</div>
<div id="B9780323855105000041.xhtml#p0445" class="text">
<span class="inlinecode">OR1.+.OR1.LT2G.GOE2A.+.+.-.c7.c9.c1.d2.d2.d0.d1.d1.d3</span><span id="B9780323855105000041.xhtml#page_83" data-aria-label="Page 83" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div class="pageavoid">
<figure>
<img src="images/f04-13-9780323855105.jpg" alt="Figure 4.13 ET representation for GEP model#6." /><figcaption><span class="fignum">Figure 4.13</span><span class="x"> </span><span id="B9780323855105000041.xhtml#sp0070" class="ce_simple-para"><span class="bold">ET representation for GEP model#6.</span></span></figcaption>
</figure>
</div>
<div id="B9780323855105000041.xhtml#p0450" class="text">
