The ET of GEP model-1 to GEP model-6 are demonstrated in <a href="#B9780323855105000041.xhtml#f0045">Figs. 4.8</a>–<a href="#B9780323855105000041.xhtml#f0070">4.13</a>, which represent the input relationship with respect to the output relationship of the model. The ET is represented by utilizing the mathematical equation and also represented in several computer languages as well. For the point of comparison, the MLP-ANN model and SVM models have also been designed and implemented according to the used similar data of GEP. Both ANN and SVM utilized the RMS value of the recorded signals, and diagnosis performances have been compared. The basic architecture of ANN model is 6-31-7, which is optimized by using GA optimization technique. Moreover, other operating parameters are: value of momentum factor = 0.8, tolerance = 8e-4, Mu = 1e-007, gradient = 9.2202e-6, number of epoch size = 32, rate of learning= 0.025, function at hidden layer= tangent, at output layer= linear function, MSE = 5e-3, and binary output at the output node as represented in <a href="#B9780323855105000041.xhtml#t0035">Table 4.6</a>. The obtained results from ANN model are represented in <a href="#B9780323855105000041.xhtml#f0075">Fig. 4.14</a>A,B for the training and testing phase, respectively, which show the regression value of 0.9511 and 0.88152 for training and testing phase.
</div>
<div class="pageavoid">
<figure>
<img src="images/f04-14-9780323855105.jpg" alt="Figure 4.14 Graphical representation of MLP model output for (A) Training phase, (B) Testing phase." /><figcaption><span class="fignum">Figure 4.14</span><span class="x"> </span><span id="B9780323855105000041.xhtml#sp0075" class="ce_simple-para">Graphical representation of MLP model output for (A) Training phase, (B) Testing phase.</span></figcaption>
</figure>
</div>
<div class="pageavoid">
<p>Table 4.6</p>
<div class="big_device">
<table>
<caption> <span id="B9780323855105000041.xhtml#sp0105" class="ce_simple-para">Network output node representation for the diagnosed condition.</span> </caption>
<thead>
<tr class="header">
<th style="text-align: left;">Diagnosed fault</th>
<th style="text-align: left;">NF</th>
<th style="text-align: left;">OL</th>
<th style="text-align: left;">LR</th>
<th style="text-align: left;">SP</th>
<th style="text-align: left;">UV</th>
<th style="text-align: left;">OV</th>
<th style="text-align: left;">UB</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: left;">Binary value</td>
<td style="text-align: left;">1000000</td>
<td style="text-align: left;">0100000</td>
<td style="text-align: left;">0010000</td>
<td style="text-align: left;">0001000</td>
<td style="text-align: left;">0000100</td>
<td style="text-align: left;">0000010</td>
<td style="text-align: left;">0000001</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000041-t0035.png" /></p>
</div>
</div>
<div id="B9780323855105000041.xhtml#p0455" class="text">
Now, SVM is implemented for the demonstration of the comparison with the selected optimal value of its parameters (σ and <span class="italic">C</span>) of unity (1). For further validation demonstration of the performance, few cases are used as shown in <a href="#B9780323855105000041.xhtml#t0040">Table 4.7</a> and its corresponding obtained results are represented in <a href="#B9780323855105000041.xhtml#t0045">Table 4.8</a> by using proposed approaches, GEP as well as ANN and SVM approach.<span id="B9780323855105000041.xhtml#page_84" data-aria-label="Page 84" type="pagebreak" data-role="doc-pagebreak"></span> From the comparative analysis of <a href="#B9780323855105000041.xhtml#t0045">Table 4.8</a>, it is concluded that proposed GEP approach shows excellent performance in comparison to ANN and SVM approach. Therefore, proposed approach may be used for the further future prospective.
</div>
<div class="pageavoid">
<p>Table 4.7</p>
<div class="big_device">
<table border="1" class="tbody">
<caption class="ttitle">
<span id="B9780323855105000041.xhtml#sp0110" class="ce_simple-para">New samples for the further validation [</span>
<thead title="thead">
<tr title="table-row">
<th class="tcolhd1" rowspan="2" style="text-align:left;vertical-align:middle" title="table-head">
S. no.
</div>
</div>
</section>
</div>
</section>
</div>
</section>
</section>
</div>
</div>
</div>
</section>
</th>
<th class="tcolhd1" colspan="6" style="text-align:center;vertical-align:bottom" title="table-head">
<p>Input parameters [</p>
<th class="tcolhd1" rowspan="2" style="text-align:left;vertical-align:middle" title="table-head">
<p>AFC</p>
</th>
</tr>
<tr title="table-row">
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>I<sub>1</sub></p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>I<sub>2</sub></p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>I<sub>3</sub></p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>V<sub>1</sub></p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>V<sub>2</sub></p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>V<sub>3</sub></p>
</th>
</tr>
</thead>
<tbody title="tbody">
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.4277</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.4283</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.4313</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.6499</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.6398</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.6964</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>NF</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.0062</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.6447</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.6415</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.6390</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.5931</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.6670</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>SP</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>3</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.2731</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.9540</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.5640</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.9182</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.8949</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.9650</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>4</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.3529</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.3529</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.3416</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.3824</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.3606</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.4226</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UV</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>5</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.4835</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.4995</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.4969</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.8853</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.8800</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.8636</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>OV</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>6</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1.6713</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1.6505</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1.6687</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.6571</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.6134</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.6873</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>LR</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>7</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.8492</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.8297</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.8431</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.642</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.6051</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.6789</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>OL</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>8</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.1756</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.5457</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>04814</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1.3733</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.6122</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.6903</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000041-t0040.png" /></p>
</div>
<p><span id="B9780323855105000041.xhtml#sp0115" class="ce_simple-para">AFC: actual fault condition.</span></p>
</div>
<div class="pageavoid">
<p>Table 4.8</p>
<div class="big_device">
<table border="1" class="tbody">
<caption class="ttitle">
<span id="B9780323855105000041.xhtml#sp0120" class="ce_simple-para">Comparative results demonstration by using ANN, SVM, and proposed GEP.</span>
</caption>
<thead title="thead">
<tr title="table-row">
<th class="tcolhd1" rowspan="2" style="text-align:left;vertical-align:bottom" title="table-head">
Sources of test data set
</div>
</div>
</th>
<th class="tcolhd1" rowspan="2" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Sample no.</p>
</th>
<th class="tcolhd1" rowspan="2" style="text-align:left;vertical-align:bottom" title="table-head">
<p>AFC*</p>
</th>
<th class="tcolhd1" colspan="3" style="text-align:center;vertical-align:bottom" title="table-head">
<p>Fault classification using artificial intelligence methods</p>
</th>
</tr>
<tr title="table-row">
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>ANN</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>SVM</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>GEP</p>
</th>
</tr>
</thead>
<tbody title="tbody">
<tr title="table-row">
<td class="tb" rowspan="8" style="text-align:left;" title="table-entry">
<p>Eight test samples taken from Ref. [</p>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>NF</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>NF</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>NF</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>NF</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>SP</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="bold">NF</span></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>SP</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>SP</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>3</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>4</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UV</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="bold">UB</span></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UV</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UV</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>5</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>OV</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>OV</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>OV</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>OV</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>6</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>LR</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>LR</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>LR</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>LR</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>7</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>OL</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>OL</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>OL</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>OL</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>8</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="bold">UV</span></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="bold">UV</span></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="17" style="text-align:left;" title="table-entry">
<p>Seventeen test samples from simulated samples in lab</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>NF</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>NF</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>NF</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>NF</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>NF</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>NF</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>NF</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>NF</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>3</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>SP</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>SP</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>SP</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>SP</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>4</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>SP</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="bold">NF</span></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>SP</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>SP</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>5</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>6</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>7</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>8</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>9</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="bold">SP</span></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>10</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UV</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UV</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UV</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UV</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>11</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UV</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UV</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UV</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UV</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>12</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>OV</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>OV</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>OV</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>OV</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>13</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>LR</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>LR</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>LR</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>LR</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>14</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>OL</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>OL</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>OL</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>OL</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>15</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>OL</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>OL</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>OL</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>OL</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>16</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="bold">UV</span></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="bold">UV</span></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>UB</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>17</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>NF</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="bold">SP</span></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="bold">UB</span></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>NF</p>
</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000041-t0045.png" /></p>
</div>
</div>
<div id="B9780323855105000041.xhtml#p0460" class="text">
In the further analysis of the <a href="#B9780323855105000041.xhtml#t0045">Table 4.8</a> at high level of zooming, proposed approach based out results are mismatched for only few cases (sample number<span id="B9780323855105000041.xhtml#page_85" data-aria-label="Page 85" type="pagebreak" data-role="doc-pagebreak"></span> 2, 3, and 9). Moreover, ANN is unable to predict the exact diagnosis level for sample number 2, 4, and 8. Similarly, SVM model is unable to diagnose the sample number 8, 16, and 17. But for cases, proposed approach GEP is capable to diagnose all these cases according to the actual fault condition.<span id="B9780323855105000041.xhtml#page_86" data-aria-label="Page 86" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
</section>
<section id="B9780323855105000041.xhtml#s0060" class="ce_section1">
<h2 id="B9780323855105000041.xhtml#st0070" class="h1hd">6. Conclusions</h2>
<div id="B9780323855105000041.xhtml#p0465" class="textfl">
Fault diagnosis and condition assessment of 3-phase IM is most valuable research in the area of CM and FDD of electrical rotating machines. The MCSA is an efficient approach for diagnosing the faults of IM. This study proposed an innovative method of IM fault diagnosis, using publicly available databases of 788 patterns and 900 samples simulated in lab. For developing an accurate and consistent method of IM fault diagnosis, we have used RMS value of 3-phase voltage and current signature, defined by the Rama Hammo [
<footer>
<section type="bibliography" data-role="doc-bibliography">
<div class="ce_bibliography">
<h1 class="reftitle">References</h1>
<p><span class="ce_label">[1]</span> <span id="B9780323855105000041.xhtml#ref0010" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Kolla</span><span class="x"> </span><span class="ce_given-name">SR</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Varatharasa</span><span class="x"> </span><span class="ce_given-name">L</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Identifying three-phase induction motor faults using artificial neural networks</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">ISA Trans</span></em></cite><span class="x">. </span><span class="sb_date">2000</span><span class="x">;</span>39</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">433</span><span class="x">–</span><span class="sb_last-page">439</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1016/S0019-0578(00)00031-8</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[2]</span> <span id="B9780323855105000041.xhtml#ref0015" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Kolla</span><span class="x"> </span><span class="ce_given-name">SR</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Altman</span><span class="x"> </span><span class="ce_given-name">SD</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Artificial neural network based fault identification scheme implementation for a three-phase induction motor</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">ISA Trans</span></em></cite><span class="x">. </span><span class="sb_date">2007</span><span class="x">;</span>46</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">261</span><span class="x">–</span><span class="sb_last-page">266</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1016/j.isatra.2006.08.002</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[3]</span> <span id="B9780323855105000041.xhtml#or0010" class="ce_other-ref"><span id="B9780323855105000041.xhtml#txr0010" class="ce_textref">R. Hammo, Faults Identification in Three-Phase Induction Motors Using Support Vector Machines. Master of Technology Management Plan II Graduate Projects, Paper 1, BGS University, 2014. <a href="http://scholarworks.bgsu.edu/cgi/viewcontent.cgi?article=1000&amp;context=ms_tech_mngmt">http://scholarworks.bgsu.edu/cgi/viewcontent.cgi?article=1000&amp;context=ms_tech_mngmt</a>. Accessed 22.06.2014</span></span></p>
<p><span class="ce_label"><a href="#B9780323855105000041.xhtml#bib_0025">[4]</a></span> <span id="B9780323855105000041.xhtml#ref0020" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Kohler</span><span class="x"> </span><span class="ce_given-name">JL</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Sottile</span><span class="x"> </span><span class="ce_given-name">J</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Trutt</span><span class="x"> </span><span class="ce_given-name">FC</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Condition monitoring of stator windings in induction motors: Part I-experimental investigation of the effective negative-sequence impedance detector</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Ind. Appl</span></em></cite><span class="x">. </span><span class="sb_date">2002</span><span class="x">;</span>38</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">1447</span><span class="x">–</span><span class="sb_last-page">1453</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TIA.2002.802935</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[5]</span> <span id="B9780323855105000041.xhtml#ref0025" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Sottile</span><span class="x"> </span><span class="ce_given-name">J</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Trutt</span><span class="x"> </span><span class="ce_given-name">FC</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Kohler</span><span class="x"> </span><span class="ce_given-name">JL</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Condition monitoring of stator windings in induction motors: Part II-experimental investigation of voltage mismatch detectors</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Ind. Appl</span></em></cite><span class="x">. </span><span class="sb_date">2002</span><span class="x">;</span>38</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">1454</span><span class="x">–</span><span class="sb_last-page">1459</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TIA.2002.802921</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[6]</span> <span id="B9780323855105000041.xhtml#ref0030" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Bellini</span><span class="x"> </span><span class="ce_given-name">A</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Filippetti</span><span class="x"> </span><span class="ce_given-name">F</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Franceschini</span><span class="x"> </span><span class="ce_given-name">G</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Tassoni</span><span class="x"> </span><span class="ce_given-name">C</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Passaglia</span><span class="x"> </span><span class="ce_given-name">R</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Saottini</span><span class="x"> </span><span class="ce_given-name">M</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">On-field experience with online diagnosis of large induction motors cage failures using MCSA</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Ind. Appl</span></em></cite><span class="x">. </span><span class="sb_date">2002</span><span class="x">;</span>38</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">1045</span><span class="x">–</span><span class="sb_last-page">1053</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TIA.2002.800591</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[7]</span> <span id="B9780323855105000041.xhtml#ref0035" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">De Abreu</span><span class="x"> </span><span class="ce_given-name">JPG</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Emanuel</span><span class="x"> </span><span class="ce_given-name">A</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Induction motor thermal aging caused by voltage distortion and imbalance: Loss of useful life and its estimated cost</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Ind. Appl</span></em></cite><span class="x">. </span><span class="sb_date">2002</span><span class="x">;</span>38</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">618</span><span class="x">–</span><span class="sb_last-page">624</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/ICPS.2001.966519</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[8]</span> <span id="B9780323855105000041.xhtml#ref0040" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Nandi</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Toliya</span><span class="x"> </span><span class="ce_given-name">HA</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Novel frequency-domain-based technique to detect stator inter turn faults in induction machines using stator-induced voltages after switch-off</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Ind. Appl</span></em></cite><span class="x">. </span><span class="sb_date">2002</span><span class="x">;</span>38</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">101</span><span class="x">–</span><span class="sb_last-page">109</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/28.980363</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[9]</span> <span id="B9780323855105000041.xhtml#ref0045" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Tallam</span><span class="x"> </span><span class="ce_given-name">RM</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Habetler</span><span class="x"> </span><span class="ce_given-name">TG</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Harley</span><span class="x"> </span><span class="ce_given-name">RG</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Stator winding turn-fault detection for closed-loop induction motor drives</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Ind. Appl</span></em></cite><span class="x">. </span><span class="sb_date">2003</span><span class="x">;</span>39</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">720</span><span class="x">–</span><span class="sb_last-page">724</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TIA.2003.811784</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[10]</span> <span id="B9780323855105000041.xhtml#ref0050" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Wu</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Chow</span><span class="x"> </span><span class="ce_given-name">TWS</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Induction machine fault detection using SOM-based RBF neural networks</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Ind. Electron</span></em></cite><span class="x">. </span><span class="sb_date">2004</span><span class="x">;</span>51</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">183</span><span class="x">–</span><span class="sb_last-page">194</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TIE.2003.821897</span></span></span><span class="x">. </span><span id="B9780323855105000041.xhtml#page_87" data-aria-label="Page 87" type="pagebreak" data-role="doc-pagebreak"></span></p>
<p><span class="ce_label">[11]</span> <span id="B9780323855105000041.xhtml#ref0055" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Henao</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Demian</span><span class="x"> </span><span class="ce_given-name">C</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Capolino</span><span class="x"> </span><span class="ce_given-name">GA</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">A frequency-domain detection of stator winding faults in induction machines using an external flux sensor</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Ind. Appl</span></em></cite><span class="x">. </span><span class="sb_date">2004</span><span class="x">;</span>39</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">1272</span><span class="x">–</span><span class="sb_last-page">1279</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TIA.2003.816531</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[12]</span> <span id="B9780323855105000041.xhtml#ref0060" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Lee</span><span class="x"> </span><span class="ce_given-name">SB</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Kliman</span><span class="x"> </span><span class="ce_given-name">GB</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Shah</span><span class="x"> </span><span class="ce_given-name">MR</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Mall</span><span class="x"> </span><span class="ce_given-name">T</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Nair</span><span class="x"> </span><span class="ce_given-name">NK</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Lusted</span><span class="x"> </span><span class="ce_given-name">RM</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">An advanced technique for detecting inter-laminar stator core faults in large electric machines</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Ind. Appl</span></em></cite><span class="x">. </span><span class="sb_date">2005</span><span class="x">;</span>41</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">1185</span><span class="x">–</span><span class="sb_last-page">1193</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TIA.2005.853383</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[13]</span> <span id="B9780323855105000041.xhtml#ref0065" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Nandi</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Detection of stator faults in induction machines using residual saturation harmonics</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Ind. Appl</span></em></cite><span class="x">. </span><span class="sb_date">2006</span><span class="x">;</span>42</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">1201</span><span class="x">–</span><span class="sb_last-page">1208</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TIA.2006.880838</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[14]</span> <span id="B9780323855105000041.xhtml#ref0070" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Tallam</span><span class="x"> </span><span class="ce_given-name">RM</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Lee</span><span class="x"> </span><span class="ce_given-name">SB</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Stone</span><span class="x"> </span><span class="ce_given-name">GC</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Kliman</span><span class="x"> </span><span class="ce_given-name">GB</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Yoo</span><span class="x"> </span><span class="ce_given-name">J</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Habetler</span><span class="x"> </span><span class="ce_given-name">TG</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">A survey of methods for detection of stator-related faults in induction machines</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Ind. Appl</span></em></cite><span class="x">. </span><span class="sb_date">2007</span><span class="x">;</span>43</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">920</span><span class="x">–</span><span class="sb_last-page">933</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TIA.2007.900448</span></span></span><span class="x">. </span></p>
<p><span class="ce_label"><a href="#B9780323855105000041.xhtml#bib_0080">[15]</a></span> <span id="B9780323855105000041.xhtml#ref0075" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Blodt</span><span class="x"> </span><span class="ce_given-name">M</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Chabert</span><span class="x"> </span><span class="ce_given-name">M</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Regnier</span><span class="x"> </span><span class="ce_given-name">J</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Faucher</span><span class="x"> </span><span class="ce_given-name">J</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Mechanical load fault detection in induction motors by stator current time-frequency analysis</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Ind. Appl</span></em></cite><span class="x">. </span><span class="sb_date">2007</span><span class="x">;</span>42</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">1454</span><span class="x">–</span><span class="sb_last-page">1463</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TIA.2006.882631</span></span></span><span class="x">. </span></p>
<p><span class="ce_label"><a href="#B9780323855105000041.xhtml#bib_0085">[16]</a></span> <span id="B9780323855105000041.xhtml#ref0080" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Kral</span><span class="x"> </span><span class="ce_given-name">C</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Pirker</span><span class="x"> </span><span class="ce_given-name">F</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Pascoli</span><span class="x"> </span><span class="ce_given-name">G</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Detection of rotor faults in squirrel-cage induction machines at standstill for batch tests by means of the Vienna monitoring method</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Ind. Appl</span></em></cite><span class="x">. </span><span class="sb_date">2002</span><span class="x">;</span>38</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">618</span><span class="x">–</span><span class="sb_last-page">624</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TIA.2002.1003409</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[17]</span> <span id="B9780323855105000041.xhtml#ref0085" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Chow</span><span class="x"> </span><span class="ce_given-name">TWS</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Hai</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Induction machine fault diagnostic analysis with wavelet technique</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Ind. Electron</span></em></cite><span class="x">. </span><span class="sb_date">2004</span><span class="x">;</span>51</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">558</span><span class="x">–</span><span class="sb_last-page">565</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TIE.2004.825325</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[18]</span> <span id="B9780323855105000041.xhtml#ref0090" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Eltabach</span><span class="x"> </span><span class="ce_given-name">M</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Charara</span><span class="x"> </span><span class="ce_given-name">A</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Zein</span><span class="x"> </span><span class="ce_given-name">I</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">A comparison of external and internal methods of signal spectral analysis for broken rotor bars detection in induction motors</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Ind. Electron</span></em></cite><span class="x">. </span><span class="sb_date">2004</span><span class="x">;</span>51</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">107</span><span class="x">–</span><span class="sb_last-page">121</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TIE.2003.822083</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[19]</span> <span id="B9780323855105000041.xhtml#ref0095" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Liu</span><span class="x"> </span><span class="ce_given-name">J</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Pillay</span><span class="x"> </span><span class="ce_given-name">P</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Douglas</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Wavelet modeling of motor drives applied to the calculation of motor terminal over voltages</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Ind. Electron</span></em></cite><span class="x">. </span><span class="sb_date">2004</span><span class="x">;</span>51</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">61</span><span class="x">–</span><span class="sb_last-page">66</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TIE.2003.822085</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[20]</span> <span id="B9780323855105000041.xhtml#ref0100" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Kral</span><span class="x"> </span><span class="ce_given-name">C</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Habetler</span><span class="x"> </span><span class="ce_given-name">TG</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Harley</span><span class="x"> </span><span class="ce_given-name">RG</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Detection of mechanical imbalances of induction machines without spectral analysis of time-domain signals</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Ind. Appl</span></em></cite><span class="x">. </span><span class="sb_date">2004</span><span class="x">;</span>40</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">1101</span><span class="x">–</span><span class="sb_last-page">1106</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TIA.2004.830762</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[21]</span> <span id="B9780323855105000041.xhtml#ref0105" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Mirafzal</span><span class="x"> </span><span class="ce_given-name">B</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Demerdash</span><span class="x"> </span><span class="ce_given-name">NAO</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Induction machine broken-bar fault diagnosis using the rotor magnetic field space-vector orientation</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Ind. Appl</span></em></cite><span class="x">. </span><span class="sb_date">2004</span><span class="x">;</span>40</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">534</span><span class="x">–</span><span class="sb_last-page">542</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TIA.2004.824433</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[22]</span> <span id="B9780323855105000041.xhtml#ref0110" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Meshgin-Kelk</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Milimonfared</span><span class="x"> </span><span class="ce_given-name">J</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Toliyat</span><span class="x"> </span><span class="ce_given-name">HA</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Interbar currents and axial fluxes in healthy and faulty induction motors</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Ind. Appl</span></em></cite><span class="x">. </span><span class="sb_date">2004</span><span class="x">;</span>40</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">128</span><span class="x">–</span><span class="sb_last-page">134</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TIA.2003.821792</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[23]</span> <span id="B9780323855105000041.xhtml#ref0115" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Cunha</span><span class="x"> </span><span class="ce_given-name">CCM</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Lyra</span><span class="x"> </span><span class="ce_given-name">ROC</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Filho</span><span class="x"> </span><span class="ce_given-name">BC</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Simulation and analysis of induction machines with rotor asymmetries</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Ind. Appl</span></em></cite><span class="x">. </span><span class="sb_date">2005</span><span class="x">;</span>41</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">18</span><span class="x">–</span><span class="sb_last-page">24</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/IAS.2003.1257638</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[24]</span> <span id="B9780323855105000041.xhtml#ref0120" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Bachir</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Tnani</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Trigeassou</span><span class="x"> </span><span class="ce_given-name">JC</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Champenois</span><span class="x"> </span><span class="ce_given-name">G</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Diagnosis by parameter estimation of stator and rotor faults occurring in induction machines</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Ind. Electron</span></em></cite><span class="x">. </span><span class="sb_date">2006</span><span class="x">;</span>53</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">963</span><span class="x">–</span><span class="sb_last-page">973</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TIE.2006.874258</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[25]</span> <span id="B9780323855105000041.xhtml#ref0125" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Ondel</span><span class="x"> </span><span class="ce_given-name">O</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Boutleux</span><span class="x"> </span><span class="ce_given-name">E</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Clerc</span><span class="x"> </span><span class="ce_given-name">G</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">A method to detect broken bars in induction machine using pattern recognition techniques</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Ind. Appl</span></em></cite><span class="x">. </span><span class="sb_date">2006</span><span class="x">;</span>42</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">916</span><span class="x">–</span><span class="sb_last-page">923</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TIA.2006.876071</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[26]</span> <span id="B9780323855105000041.xhtml#ref0130" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Neti</span><span class="x"> </span><span class="ce_given-name">P</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Nandi</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Stator interturn fault detection of synchronous machines using field current and rotor search-coil voltage signature analysis</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Ind. Appl</span></em></cite><span class="x">. </span><span class="sb_date">2009</span><span class="x">;</span>45</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">911</span><span class="x">–</span><span class="sb_last-page">920</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TIA.2009.2018905</span></span></span><span class="x">. </span></p>
<p><span class="ce_label"><a href="#B9780323855105000041.xhtml#bib_0140">[27]</a></span> <span id="B9780323855105000041.xhtml#or0015" class="ce_other-ref"><span id="B9780323855105000041.xhtml#txr0015" class="ce_textref">S. Jeevanand, A.T. Mathew, Condition monitoring of induction motors using combined PSD based wavelet decomposition and selective weighting using spider web plots, in: IEEE <span id="B9780323855105000041.xhtml#page_88" data-aria-label="Page 88" type="pagebreak" data-role="doc-pagebreak"></span>Canada Electric Power Conference, Vancouver BC Canada, 2008, pp. 1–6. doi: 10.1109/EPC. 2008.4763321.</span></span></p>
<p><span class="ce_label"><a href="#B9780323855105000041.xhtml#bib_0145">[28]</a></span> <span id="B9780323855105000041.xhtml#ref0135" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Stack</span><span class="x"> </span><span class="ce_given-name">JR</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Harley</span><span class="x"> </span><span class="ce_given-name">RG</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Habetler</span><span class="x"> </span><span class="ce_given-name">TG</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">An amplitude modulation detector for fault diagnosis in rolling element bearings</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Ind. Electron</span></em></cite><span class="x">. </span><span class="sb_date">2004</span><span class="x">;</span>51</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">1097</span><span class="x">–</span><span class="sb_last-page">1102</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TIE.2004.834971</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[29]</span> <span id="B9780323855105000041.xhtml#ref0140" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Stack</span><span class="x"> </span><span class="ce_given-name">JR</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Harley</span><span class="x"> </span><span class="ce_given-name">RG</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Habetler</span><span class="x"> </span><span class="ce_given-name">TG</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Fault-signature modeling and detection of inner-race bearing faults</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Ind. Appl</span></em></cite><span class="x">. </span><span class="sb_date">2006</span><span class="x">;</span>42</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">61</span><span class="x">–</span><span class="sb_last-page">68</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TIA.2005.861365</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[30]</span> <span id="B9780323855105000041.xhtml#ref0145" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Zhou</span><span class="x"> </span><span class="ce_given-name">W</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Habetler</span><span class="x"> </span><span class="ce_given-name">TG</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Harley</span><span class="x"> </span><span class="ce_given-name">RG</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Bearing fault detection via stator current noise cancellation and statistical control</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Ind. Electron</span></em></cite><span class="x">. </span><span class="sb_date">2008</span><span class="x">;</span>55</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">4260</span><span class="x">–</span><span class="sb_last-page">4269</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TIE.2008.2005018</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[31]</span> <span id="B9780323855105000041.xhtml#ref0150" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Blodt</span><span class="x"> </span><span class="ce_given-name">M</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Granjon</span><span class="x"> </span><span class="ce_given-name">P</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Raison</span><span class="x"> </span><span class="ce_given-name">B</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Rostaing</span><span class="x"> </span><span class="ce_given-name">G</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Models for bearing damage detection in induction motors using stator current monitoring</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Trans. Ind. Electron</span></em></cite><span class="x">. </span><span class="sb_date">2008</span><span class="x">;</span>55</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">1813</span><span class="x">–</span><span class="sb_last-page">1822</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TIE.2008.917108</span></span></span><span class="x">. </span></p>
<p><span class="ce_label"><a href="#B9780323855105000041.xhtml#bib_0180">[32]</a></span> <span id="B9780323855105000041.xhtml#ref0165" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Gulmezoglu</span><span class="x"> </span><span class="ce_given-name">MB</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Ergin</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">An approach for bearing faults detection in electrical motors</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Eur. Trans. Electrical Power</span></em></cite><span class="x">. </span><span class="sb_date">2007</span><span class="x">;</span>17</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">628</span><span class="x">–</span><span class="sb_last-page">641</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1002/etep.161</span></span></span><span class="x">. </span></p>
<p><span class="ce_label"><a href="#B9780323855105000041.xhtml#bib_0185">[33]</a></span> <span id="B9780323855105000041.xhtml#ref0170" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Xie</span><span class="x"> </span><span class="ce_given-name">Y</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Gu</span><span class="x"> </span><span class="ce_given-name">C</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Cao</span><span class="x"> </span><span class="ce_given-name">W</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Study of broken bars in three-phase squirrel-cage induction motors at standstill</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Int. Trans. Electrical Energy Syst</span></em></cite><span class="x">. </span><span class="sb_date">2013</span><span class="x">;</span>23</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">1124</span><span class="x">–</span><span class="sb_last-page">1138</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1002/etep.1642</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[34]</span> <span id="B9780323855105000041.xhtml#ref0175" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Ebrahim</span><span class="x"> </span><span class="ce_given-name">BM</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Faiz</span><span class="x"> </span><span class="ce_given-name">J</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Akin</span><span class="x"> </span><span class="ce_given-name">B</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Pattern recognition for broken bars fault diagnosis in induction motors under various supply conditions</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Eur. Trans. Electrical Power</span></em></cite><span class="x">. </span><span class="sb_date">2012</span><span class="x">;</span>22</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">1176</span><span class="x">–</span><span class="sb_last-page">1190</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1002/etep.640</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[35]</span> <span id="B9780323855105000041.xhtml#ref0180" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Mustafa</span><span class="x"> </span><span class="ce_given-name">MO</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Nikolakopoulos</span><span class="x"> </span><span class="ce_given-name">G</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Gustafsson</span><span class="x"> </span><span class="ce_given-name">T</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Broken bars fault diagnosis based on uncertainty bounds violation for three-phase induction motors</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Int. Trans. Electrical Energy Syst</span></em></cite><span class="x">. </span><span class="sb_date">2015</span><span class="x">;</span>25</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">304</span><span class="x">–</span><span class="sb_last-page">325</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1002/etep.1843</span></span></span><span class="x">. </span></p>
<p><span class="ce_label"><a href="#B9780323855105000041.xhtml#bib_0200">[36]</a></span> <span id="B9780323855105000041.xhtml#ref0185" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Didier</span><span class="x"> </span><span class="ce_given-name">G</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Razik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Rezzoug</span><span class="x"> </span><span class="ce_given-name">A</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">An induction motor model including the first space harmonics for broken rotor bar diagnosis</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Eur. Trans. Electrical Power</span></em></cite><span class="x">. </span><span class="sb_date">2005</span><span class="x">;</span>15</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">229</span><span class="x">–</span><span class="sb_last-page">243</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1002/etep.55</span></span></span><span class="x">. </span></p>
<p><span class="ce_label"><a href="#B9780323855105000041.xhtml#bib_0205">[37]</a></span> <span id="B9780323855105000041.xhtml#ref0190" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Bradatsch</span><span class="x"> </span><span class="ce_given-name">T</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Filbert</span><span class="x"> </span><span class="ce_given-name">D</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">A parameter identification based diagnosis for detecting static air gap eccentricity</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Eur. Trans. Electrical Power</span></em></cite><span class="x">. </span><span class="sb_date">1995</span><span class="x">;</span>5</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">273</span><span class="x">–</span><span class="sb_last-page">278</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1002/etep.4450050407</span></span></span><span class="x">. </span></p>
<p><span class="ce_label"><a href="#B9780323855105000041.xhtml#bib_0210">[38]</a></span> <span id="B9780323855105000041.xhtml#ref0195" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Ojaghi</span><span class="x"> </span><span class="ce_given-name">M</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Sabouri</span><span class="x"> </span><span class="ce_given-name">M</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Faiz</span><span class="x"> </span><span class="ce_given-name">J</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Diagnosis methods for stator winding faults in three-phase squirrel-cage induction motors</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Int. Trans. Electrical Energy Syst</span></em></cite><span class="x">. </span><span class="sb_date">2014</span><span class="x">;</span>24</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">891</span><span class="x">–</span><span class="sb_last-page">912</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1002/etep.1750</span></span></span><span class="x">. </span></p>
<p><span class="ce_label"><a href="#B9780323855105000041.xhtml#bib_0225">[39]</a></span> <span id="B9780323855105000041.xhtml#ref0210" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">M.</span><span class="x"> </span><span class="ce_given-name">Seera</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">C.P.</span><span class="x"> </span><span class="ce_given-name">Lim</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">S.</span><span class="x"> </span><span class="ce_given-name">Nahavandi</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">C.K.</span><span class="x"> </span><span class="ce_given-name">Loo</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Condition monitoring of induction motors: A review and an application of an ensemble of hybrid intelligent models</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Expert Syst. Appl</span></em></cite><span class="x">. </span><span class="sb_date">2014</span><span class="x">;</span>41</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">4891</span><span class="x">–</span><span class="sb_last-page">4903</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[40]</span> <span id="B9780323855105000041.xhtml#ref0215" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">N.</span><span class="x"> </span><span class="ce_given-name">Lashkari</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">J.</span><span class="x"> </span><span class="ce_given-name">Poshtan</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">H.F.</span><span class="x"> </span><span class="ce_given-name">Azgomi</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Simulative and experimental investigation on stator winding turn and unbalanced supply voltage fault diagnosis in induction motors using Artificial Neural Networks</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">ISA Trans</span></em></cite><span class="x">. </span><span class="sb_date">2015</span><span class="x">;</span>59</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">334</span><span class="x">–</span><span class="sb_last-page">342</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label"><a href="#B9780323855105000041.xhtml#bib_0235">[41]</a></span> <span id="B9780323855105000041.xhtml#ref0220" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Palácios</span><span class="x"> </span><span class="ce_given-name">RHC</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">A comprehensive evaluation of intelligent classifiers for fault identification in three-phase induction motors</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Electric Power Syst. Res</span></em></cite><span class="x">. </span><span class="sb_date">2015</span><span class="x">;</span>127</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">249</span><span class="x">–</span><span class="sb_last-page">258</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label"><a href="#B9780323855105000041.xhtml#bib_0240">[42]</a></span> <span id="B9780323855105000041.xhtml#ref0225" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">S.</span><span class="x"> </span><span class="ce_given-name">Sharmaa</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">H.</span><span class="x"> </span><span class="ce_given-name">Malik</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">A.</span><span class="x"> </span><span class="ce_given-name">Khatri</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">External fault classification experienced by three-phase induction motor based on multi-class ELM</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Procedia Comput. Sci</span></em></cite><span class="x">. </span><span class="sb_date">2015</span><span class="x">;</span>70</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">814</span><span class="x">–</span><span class="sb_last-page">820</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label"><a href="#B9780323855105000041.xhtml#bib_0245">[43]</a></span> <span id="B9780323855105000041.xhtml#ref0230" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">P.</span><span class="x"> </span><span class="ce_given-name">Konar</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">P.</span><span class="x"> </span><span class="ce_given-name">Chattopadhyay</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Multi-class fault diagnosis of induction motor using Hilbertand wavelet transform</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Appl. Soft Comput</span></em></cite><span class="x">. </span><span class="sb_date">2015</span><span class="x">;</span>30</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">341</span><span class="x">–</span><span class="sb_last-page">352</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[44]</span> <span id="B9780323855105000041.xhtml#or0025" class="ce_other-ref"><span id="B9780323855105000041.xhtml#txr0025" class="ce_textref">A.P. Mittal, H. Malik, S. Rastogi, V. Talur, External fault identification experienced by 3-phase induction motor using PSVM, in: Proceedings of IEEE Sixth International Conference of Power India (PIICON), 2014, pp. 1–6. doi:10.1109/POWERI. 2014.7117762.</span></span></p>
<p><span class="ce_label"><a href="#B9780323855105000041.xhtml#bib_0165">[45]</a></span> <span id="B9780323855105000041.xhtml#ref0155" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Yadav</span><span class="x"> </span><span class="ce_given-name">AK</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Mishra</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Mehto</span><span class="x"> </span><span class="ce_given-name">T</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Application of neuro-fuzzy scheme to investigate the winding insulation paper deterioration in oil-immersed power transformer</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Int. J. Electrical Power Energy Syst</span></em></cite><span class="x">. </span><span class="sb_date">2013</span><span class="x">;</span>53</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">256</span><span class="x">–</span><span class="sb_last-page">271</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1016/j.ijepes.2013.04.023</span></span></span><span class="x">. </span><span id="B9780323855105000041.xhtml#page_89" data-aria-label="Page 89" type="pagebreak" data-role="doc-pagebreak"></span></p>
<p><span class="ce_label"><a href="#B9780323855105000041.xhtml#bib_0170">[46]</a></span> <span id="B9780323855105000041.xhtml#or0020" class="ce_other-ref"><span id="B9780323855105000041.xhtml#txr0020" class="ce_textref">H. Malik, Application of Artificial Intelligence for Incipient Faults Diagnosis and Condition Assessment of Power Transformer. M. Tech. Dissertation, National Institute of Technology Hamirpur, India, 2012.</span></span></p>
<p><span class="ce_label">[47]</span> <span id="B9780323855105000041.xhtml#ref0205" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Chuan-Sheng</span><span class="x"> </span><span class="ce_given-name">W</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Li</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Li-Shan</span><span class="x"> </span><span class="ce_given-name">K</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">The automatic modeling of complex functions based on gene expression programming</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Int. Conf. Mach. Learn. Cybern</span></em></cite><span class="x">. </span><span class="sb_date">2005</span><span class="x">;</span>5</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">2870</span><span class="x">–</span><span class="sb_last-page">2873</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/ICNC.2007.278</span></span></span><span class="x">. </span></p>
<p><span class="ce_label"><a href="#B9780323855105000041.xhtml#bib_0255">[48]</a></span> <span id="B9780323855105000041.xhtml#or0030" class="ce_other-ref"><span id="B9780323855105000041.xhtml#txr0030" class="ce_textref">The Lens, search: Scholarly Works (7290) =Induction (motor (condition monitoring)). Available from:ccess on 30-10-20 <a href="https://www.lens.org/lens/search/scholar/list?q=Induction%20motor%20condition%20monitoring&amp;preview=true">https://www.lens.org/lens/search/scholar/list?q=Induction%20motor%20condition%20monitoring&amp;preview=true</a>. Accessed 30.10.2020</span></span></p>
<p><span class="ce_label">[49]</span> <span id="B9780323855105000041.xhtml#ref0160" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Ferreira</span><span class="x"> </span><span class="ce_given-name">C</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Gene expression programming: A new adaptive algorithm for solving problems</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Complex Syst</span></em></cite><span class="x">. </span><span class="sb_date">2001</span><span class="x">;</span>13</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">87</span><span class="x">–</span><span class="sb_last-page">129</span></span></span><span class="x">:</span> <span class="sb_comment"><a href="http://arxiv.org/ftp/cs/papers/0102/0102027.pdf">http://arxiv.org/ftp/cs/papers/0102/0102027.pdf</a></span></span><span class="x">. </span></p>
<p><span class="ce_label"><a href="#B9780323855105000041.xhtml#bib_0215">[50]</a></span> <span id="B9780323855105000041.xhtml#ref0200" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Mishra</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Mittal</span><span class="x"> </span><span class="ce_given-name">AP</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Selection of most relevant input parameters using Waikato environment for knowledge analysis for gene expression programming based power transformer fault diagnosis</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Int. J. Electric Power Compon. Syst</span></em></cite><span class="x">. </span><span class="sb_date">2014</span><span class="x">;</span>42</span><span class="sb_issue-nr"><span class="x">(</span>16<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">1849</span><span class="x">–</span><span class="sb_last-page">1861</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1080/15325008.2014.956952</span></span></span><span class="x">. </span></p>
</div>
</section>
</footer>
</section>
</div>
</section>
<p><span id="B9780323855105000053.xhtml"></span></p>
<p><span id="B9780323855105000053.xhtml#c0025"></span></p>
<header>
<div id="B9780323855105000053.xhtml#CN">

</div>
<h1 id="B9780323855105000053.xhtml#B9780323855105000053" class="chaptitle" type="title">Chapter 5: Intelligent Data Analytics for Power Quality Disturbance Diagnosis Using Extreme Learning Machine (ELM)</h1>
</header>
<section type="preamble">
<div id="B9780323855105000053.xhtml#ab0010" class="abstract">
<h2 id="B9780323855105000053.xhtml#st0010" class="h1hd"><span id="B9780323855105000053.xhtml#page_91" data-aria-label="Page 91" type="pagebreak" data-role="doc-pagebreak"></span>Abstract</h2>
<p>Power quality disturbances are the big problem for the power engineer of the electric power network. Due to non-linear loading condition and other phenomena such as transient, harmonics, sag, swell, and interruptions, the power quality disturbance problems are created, which affect the power demand matching problem. Due to this, the reliability and stability of the power network will effect. In this chapter, a novel approach for power quality disturbance diagnosis (PQDD) is proposed, which includes the model development, real-time data generation, data preprocessing, feature extraction, feature selection, and PQDD. The EMD approach is developed for feature extraction and obtained IMFs are processed through the decision tree based machine learning approach of J48 algorithm, which is used for feature selection. In this chapter, PQDD is performed by using ELM approach and obtained results are compared with conventional AI method of MLP-ANN. The results show the outperformance of the proposed approach with 99.97% for ELM and 98.5% for MLP-ANN based proposed PQDD method.</p>
</div>
</section>
<div class="key">
<h2 id="B9780323855105000053.xhtml#st0015" class="keytermshd">Keywords</h2>
<div id="B9780323855105000053.xhtml#kw0010" class="keytermslist">
power quality
</div>
<div id="B9780323855105000053.xhtml#kw0015" class="keytermslist">
power system
</div>
<div id="B9780323855105000053.xhtml#kw0020" class="keytermslist">
transmission line
</div>
<div id="B9780323855105000053.xhtml#kw0025" class="keytermslist">
ELM
</div>
<div id="B9780323855105000053.xhtml#kw0030" class="keytermslist">
MLP-ANN
</div>
<div id="B9780323855105000053.xhtml#kw0035" class="keytermslist">
feature extraction
</div>
<div id="B9780323855105000053.xhtml#kw0040" class="keytermslist">
feature selection
</div>
<div id="B9780323855105000053.xhtml#kw0045" class="keytermslist">
J48 algorithm
</div>
<div id="B9780323855105000053.xhtml#kw0050" class="keytermslist">
demonstration
</div>
</div>
<div class="ce_sections">
<section id="B9780323855105000053.xhtml#s0010" class="ce_section1">
<h2 id="B9780323855105000053.xhtml#st0020" class="h1hd">1. Introduction</h2>
<div id="B9780323855105000053.xhtml#p0010" class="textfl">
With the increased demand of electricity to maintain the speed of development and growth in the technically changing world challenges the electrical industry to supply clean energy with highly oriented on load management and optimization. This leads to the best management of load, by fulfilling all the objectives, standard at the service end with understanding the demand pattern of various consumer of a power utility.
</div>
<div id="B9780323855105000053.xhtml#p0015" class="text">
The planned efforts are needed to generalize the demand pattern of consumer to minimize the power quality (PQ) issued. Such prerequisite makes the PQ investigation as the most essential territory of research as of late. Viewpoints of PQ differ at client and utility perspective. This issue opens an assortment of fields of electrical building from high power electrical machines to control hardware and low power semiconductor gadgets, to wind up an imperative region of worry for control utilities, shoppers, industry, gear originator, and producers.
</div>
<div id="B9780323855105000053.xhtml#p0020" class="text">
An electrical power system consists of mainly three sub-systems such as generation, transmission, and distribution. These three sub-systems are integrated together to supply uninterrupted electricity to consumer at various ends. Electrical power distribution system (EPDS) holds an essential position in entire electrical system. Generally, the performance of EPDS is affected due to several PQ issues. Some of PQ issues are sag, swell, interruption, transient/oscillation, and harmonics [
<div id="B9780323855105000053.xhtml#p0025" class="text">
To understand the current scenario of PQ monitoring in electrical power system, comprehensive literature review is needed. Distributed generation and transmission plays an important role in power systems and it seems to be reliable but it shows some technical issues. So, these conventional distribution systems are being replaced by smart grid system in various developed countries. Smart grid comprises of the digital technologies that allow two-way communication between the utility and its customers, and sensing various features along the transmission lines makes the grid smart. Power utilities, usually, faces the challenge to manage their complex networks for PQ monitoring and can take intelligent decision to differentiate useful PQ data from the raw data. There are several standards which are used for solving the PQ issues directly and/or indirectly. Some of such type standards are: IEEE-519 (standards for current, voltage harmonics), IEC-61000 (EMC emission requirements applies to electrical and electronic apparatus), IEEE-141 (standard for Electric Power Distribution for Industrial Plants), IEEE-142 (standard for grounding of industrial and commercial power systems), IEEE-446 (standard for emergency and standby power systems for industrial and commercial applications), IEEE-493 (standard for design of reliable industrial and commercial power systems), IEEE-1100 (standard for powering and grounding sensitive electronic equipment), IEEE-1159 (standard for monitoring electric power quality), IEEE-1250 (standard for service to equipment sensitive to momentary voltage disturbances), and IEEE-1346 (standard for evaluating electric power system compatibility with electronic process equipment).
</div>
<div id="B9780323855105000053.xhtml#p0030" class="text">
To solve the PQ problems, most of industries are implementing several conventional approaches. While conventional approaches are sluggish in diagnosis, off-line monitoring, and provides the time-based maintenance scenario. Therefore, researches are moving toward the implementation of artificial intelligence (AI)/machine learning (ML) based approaches for power quality disturbance (PQD) analysis. Most of these approaches are based on: (1) wavelet transform based PQD analysis [
<div id="B9780323855105000053.xhtml#p0035" class="text">
These earlier-mentioned all problems can be vanquished by using ELM (extreme learning machine). The ELM has three main advantages such as: (1) high accuracy, (2) least user intervention, and (3) real-time learning (i.e., learning in seconds, milliseconds, micro-seconds). ELM does not require tuning procedure for its hidden layer and its output function is generalized SLFNs (single-hidden-layer feedforward networks).
</div>
<div id="B9780323855105000053.xhtml#p0040" class="text">
The complete study is organized as follow: 1) the introduction of the study is represented in <a href="#B9780323855105000053.xhtml#s0010">Section 1</a>, which show the main problem and available solution as well as the research gap of the research domain, 2) the model formation and its description is represented in <a href="#B9780323855105000053.xhtml#s0015">Section 2</a>, <a href="#B9780323855105000053.xhtml#s0020">3</a>) the <a href="#B9780323855105000053.xhtml#s0020">Section 3</a> shows the proposed approach, which is developed in this study, which includes the feature extraction (in <a href="#B9780323855105000053.xhtml#s0025">Section 3.1</a>), feature selection (in <a href="#B9780323855105000053.xhtml#s0030">Section 3.2</a>) and the diagnosis method’s implementation procedure (in <a href="#B9780323855105000053.xhtml#s0035">Section 3.3</a>), 4) demonstrated results and its discussion are represented in <a href="#B9780323855105000053.xhtml#s0050">Section 4</a> and finally Section-5 represents the conclusion part of the study.
</div>
</section>
<section id="B9780323855105000053.xhtml#s0015" class="ce_section1">
<h2 id="B9780323855105000053.xhtml#st0025" class="h1hd">2. Model formation and description</h2>
<div id="B9780323855105000053.xhtml#p0045" class="textfl">
For the demonstration of the proposed approach, a transmission line model (TLM) is emulated in the MATLAB platform to facilitate the interlink of other equipments of sub-system level in the power system network. A 20 km transmission line of 25 kV, 50 Hz rating is connected in between source and 3-phase non-linear load. For the demonstration point of view, the following parameters are utilized for the modeling of transmission line as given:
</div>
<ol>
<li><span id="B9780323855105000053.xhtml#o0010"><span id="B9780323855105000053.xhtml#p0050" class="ce_label">1.</span> <span class="italic">Source side parameters:</span> <span class="hiddenClass"><span class="math inline">Impedance (<em>z</em>) = 5 + <em>j</em>0.3<em>Ω</em></span></span><span><img src="images/B9780323855105000053-si1.svg" alt="image" /></span>, connection: <span class="hiddenClass"><span class="math inline"><em>Δ</em>→<em>o</em></span></span><span><img src="images/B9780323855105000053-si2.svg" alt="image" /></span>, <span class="hiddenClass"><span class="math inline"><em>R</em><sub><em>p</em></sub> = 0.002<em>p</em>.<em>u</em>.</span></span><span><img src="images/B9780323855105000053-si3.svg" alt="image" /></span>, <span class="hiddenClass"><span class="math inline"><em>L</em><sub><em>p</em></sub> = 0.08<em>p</em>.<em>u</em>.</span></span><span><img src="images/B9780323855105000053-si4.svg" alt="image" /></span>, <span class="hiddenClass"><span class="math inline"><em>V</em><sub><em>p</em> − <em>p</em></sub> = 25<em>k</em><em>V</em></span></span><span><img src="images/B9780323855105000053-si5.svg" alt="image" /></span></span></li>
<li><span id="B9780323855105000053.xhtml#o0015"><span id="B9780323855105000053.xhtml#p0055" class="ce_label">2.</span> <span class="italic">Load side parameters:</span> <span class="hiddenClass"><span class="math inline"><em>R</em><sub><em>s</em></sub> = 0.002<em>p</em>.<em>u</em>.</span></span><span><img src="images/B9780323855105000053-si6.svg" alt="image" /></span>, <span class="hiddenClass"><span class="math inline"><em>L</em><sub><em>s</em></sub> = 0.08<em>p</em>.<em>u</em>.</span></span><span><img src="images/B9780323855105000053-si7.svg" alt="image" /></span>, <span class="hiddenClass"><span class="math inline"><em>V</em><sub><em>p</em> − <em>p</em></sub> = 600<em>V</em></span></span><span><img src="images/B9780323855105000053-si8.svg" alt="image" /></span>, <span class="hiddenClass"><span class="math inline"><em>P</em><sub><em>a</em><em>c</em><em>t</em><em>i</em><em>v</em><em>e</em></sub> = 10<em>k</em><em>W</em></span></span><span><img src="images/B9780323855105000053-si9.svg" alt="image" /></span>, <span class="hiddenClass"><span class="math inline"><em>P</em><sub><em>r</em><em>e</em><em>a</em><em>c</em><em>t</em><em>i</em><em>v</em><em>e</em></sub> = 100<em>p</em>.<em>u</em>.</span></span><span><img src="images/B9780323855105000053-si10.svg" alt="image" /></span>, 3-phase, capacitor bank of (<span class="hiddenClass"><span class="math inline"><em>V</em><sub><em>N</em><em>o</em>min <em>a</em><em>l</em></sub> = 600<em>V</em>  </span></span><span><img src="images/B9780323855105000053-si11.svg" alt="image" /></span> and <span class="hiddenClass"><span class="math inline"><em>P</em><sub><em>R</em><em>e</em><em>a</em><em>c</em><em>t</em><em>i</em><em>v</em><em>e</em></sub> = 0.8 <em>M</em><em>W</em></span></span><span><img src="images/B9780323855105000053-si12.svg" alt="image" /></span>)</span></li>
</ol>
<div id="B9780323855105000053.xhtml#p0060" class="text">
The emulated TLM is presented in <a href="#B9780323855105000053.xhtml#f0010">Fig. 5.1</a>, in which five (5) faults are shown. Out of five faults, three faults are toward source side (i.e., sag, swell, interruption) and two faults are toward load side (i.e., transients and harmonics). For the demonstration point of view for the proposed approach, six operating condition (healthy and five faulty) of emulated model are performed and extracted signals from six emulated modes are further utilized for further study. The capture signals during operating condition have been recorded and are presented graphically in <a href="#B9780323855105000053.xhtml#f0015">Fig. 5.2</a> for each operating condition. Form <a href="#B9780323855105000053.xhtml#f0015">Fig. 5.2</a>, it is clearly pointed out that there is some deviation and/or excitation in the signal while operating condition during the fault with respect to the healthy operation. Therefore, these<span id="B9780323855105000053.xhtml#page_94" data-aria-label="Page 94" type="pagebreak" data-role="doc-pagebreak"></span> signatures may be utilized for the further study in this chapter. <a href="#B9780323855105000053.xhtml#f0020">Figs. 5.3</a> and <a href="#B9780323855105000053.xhtml#f0025">5.4</a> represent the correlation of recorded current and voltage signature, respectively with respect to each other. From these figures, it is clearly concluded that recorded signals are highly correlated with respect to each other<span id="B9780323855105000053.xhtml#page_95" data-aria-label="Page 95" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000053.xhtml#page_96" data-aria-label="Page 96" type="pagebreak" data-role="doc-pagebreak"></span> under different operating condition. Finally, <a href="#B9780323855105000053.xhtml#f0030">Fig. 5.5</a> in this section presents the energy evaluation of the recorded signature for each operating condition along with the healthy operation. For the <a href="#B9780323855105000053.xhtml#f0030">Fig. 5.5</a>, it is concluded that harmonics create a lot of excitation in the system so this may be more dangerous type fault for the transmission line. Apart of harmonics faults, other faults also excited the extra energy consumption, which are comparatively higher than the healthy condition. So, the key take away point from the <a href="#B9780323855105000053.xhtml#f0030">Fig. 5.5</a> is that to identify the behavior of the signal so that these signals may be utilized for further study.
</div>
<div class="pageavoid">
<figure>
<img src="images/f05-01-9780323855105.jpg" alt="Figure 5.1 Simulink model of electrical power distribution." /><figcaption><span class="fignum">Figure 5.1</span><span class="x"> </span><span id="B9780323855105000053.xhtml#sp0010" class="ce_simple-para"><span class="bold">Simulink model of electrical power distribution.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f05-02-9780323855105.jpg" alt="Figure 5.2 Current signature waveform representation for (A) Healthy condition, (B) Sag, (C) Swell, (D) Interruption, (E) Transients, and (F) Harmonics." /><figcaption><span class="fignum">Figure 5.2</span><span class="x"> </span><span id="B9780323855105000053.xhtml#sp0015" class="ce_simple-para">Current signature waveform representation for (A) Healthy condition, (B) Sag, (C) Swell, (D) Interruption, (E) Transients, and (F) Harmonics.</span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f05-03-9780323855105.jpg" alt="Figure 5.3 Visualization of recorded current dataset." /><figcaption><span class="fignum">Figure 5.3</span><span class="x"> </span><span id="B9780323855105000053.xhtml#sp0020" class="ce_simple-para"><span class="bold">Visualization of recorded current dataset.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f05-04-9780323855105.jpg" alt="Figure 5.4 Visualization of recorded voltage dataset." /><figcaption><span class="fignum">Figure 5.4</span><span class="x"> </span><span id="B9780323855105000053.xhtml#sp0025" class="ce_simple-para"><span class="bold">Visualization of recorded voltage dataset.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f05-05-9780323855105.jpg" alt="Figure 5.5 Energy magnitude representation of recorded current for six different conditions." /><figcaption><span class="fignum">Figure 5.5</span><span class="x"> </span><span id="B9780323855105000053.xhtml#sp0030" class="ce_simple-para"><span class="bold">Energy magnitude representation of recorded current for six different conditions.</span></span></figcaption>
</figure>
</div>
</section>
<section id="B9780323855105000053.xhtml#s0020" class="ce_section1">
<h2 id="B9780323855105000053.xhtml#st0030" class="h1hd">3. Proposed approach</h2>
<div id="B9780323855105000053.xhtml#p0065" class="textfl">
The proposed approach for the power quality disturbance diagnosis (PQDD) has been represented in <a href="#B9780323855105000053.xhtml#f0035">Fig. 5.6</a>, which comprises into six (6) sub-parts. These sub-parts are: (1) Part-1: model formulation, (2) Part-2: dataset collection, (3) Part-3: feature extraction, (4) Part-4: feature selection, (5) Part-5: data preparation, and (6) Part-6: intelligent classifier model development. In Part-1, transmission line model is emulated in the MATLAB environment for further uses and connected with all necessary electrical equipments. In Part-2, developed model is executed under six different operating condition for generating the data of electrical power, current, and voltage of instantaneous condition. The data generation is performed for each faulty case as well as healthy scenario.<span id="B9780323855105000053.xhtml#page_97" data-aria-label="Page 97" type="pagebreak" data-role="doc-pagebreak"></span> Then generated dataset for each operating condition, are utilized for the further study. In Part-3, the feature extraction process is implemented. Here, EMD (empirical mode decomposition) technique for data decomposition has been implemented, which generate the number of IMFs (intrinsic mode functions), which are utilized as an input parameters to the classifiers. So, here IMFs are the extracted feature for the further analysis. After feature extraction, feature selection procedure is followed in the Part-4. In this study, a decision tree based J48 algorithm is implemented based on WEKA machine learning platform (open access platform). Feature extraction is an important part of the proposed framework because redundant features from the extracted feature matrix may be removed so that computation burden may be decrease and diagnosis accuracy will be increased, which are most important key parameters for any online implementation in real world application. After the feature extraction, redundant variables are removed then training and testing data matrixes are prepared for the model implementation in Part-5. Finally, in Part-6, ELM model is designed and then trained by using prepared training data matrix. After proper training, testing procedure is followed. And then based on testing phase performance accuracy, developed model is used for further application in PQDD.
</div>
<div class="pageavoid">
<figure>
<img src="images/f05-06-9780323855105.jpg" alt="Figure 5.6 Proposed approach for PQ diagnosis." /><figcaption><span class="fignum">Figure 5.6</span><span class="x"> </span><span id="B9780323855105000053.xhtml#sp0035" class="ce_simple-para"><span class="bold">Proposed approach for PQ diagnosis.</span></span></figcaption>
</figure>
</div>
<section id="B9780323855105000053.xhtml#s0025" class="ce_section2">
<h3 id="B9780323855105000053.xhtml#st0035" class="h2hd">3.1. Feature extraction using EMD technique</h3>
<div id="B9780323855105000053.xhtml#p0070" class="textfl">
EMD technique is an advanced data decomposition technique of time-frequency-domain similar to wavelet transform. It is used generally to decompose<span id="B9780323855105000053.xhtml#page_98" data-aria-label="Page 98" type="pagebreak" data-role="doc-pagebreak"></span> non-stationary signals to generate the IMFs. The generation of IMFs depends on the two main properties. These two properties are: (1) the total number of local extrema, local minima &amp; local maxima, and total number of zero crossing not differ by unity, (2) mean value of upper and lower envelop is zero. Based on these two conditions, EMD technique is implemented as per the shown procedure in <a href="#B9780323855105000053.xhtml#f0040">Fig. 5.7</a>. In this case study, 16 IMFs are generated for recorded dataset of each case.
</div>
<div class="pageavoid">
<figure>
<img src="images/f05-07-9780323855105.jpg" alt="Figure 5.7 Implementation procedure for EMD technique." /><figcaption><span class="fignum">Figure 5.7</span><span class="x"> </span><span id="B9780323855105000053.xhtml#sp0040" class="ce_simple-para"><span class="bold">Implementation procedure for EMD technique.</span></span></figcaption>
</figure>
</div>
<div id="B9780323855105000053.xhtml#p0075" class="text">
For the better understanding about the difference in between generated all 16 IMFs of each case, the energy magnitude for each IMF of each case are evaluated are presented graphically in <a href="#B9780323855105000053.xhtml#f0045">Figs. 5.8</a>–<a href="#B9780323855105000053.xhtml#f0070">5.13</a> for healthy, transient, swell, sag, interruption, and harmonics, respectively. After analyzing all these figures, it is concluded that there is an energy difference between each IMFs for each faulty condition as well as healthy condition. Moreover, highest excitation in the energy magnitude of the recorded signals in harmonics case is highest due to fault. And the lowest energy magnitude for recorded signal is lowest for the healthy case, which shows the energy difference between each type of recorded signal. Hence, these extracted features are used for the further analysis in this chapter. For the detailed mathematical modeling of the EMD technique, reader may refer to Refs. [
<div class="pageavoid">
<figure>
<img src="images/f05-08-9780323855105.jpg" alt="Figure 5.8 Energy magnitude representation for healthy operating case." /><figcaption><span class="fignum">Figure 5.8</span><span class="x"> </span><span id="B9780323855105000053.xhtml#sp0045" class="ce_simple-para"><span class="bold">Energy magnitude representation for healthy operating case.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f05-09-9780323855105.jpg" alt="Figure 5.9 Energy magnitude representation for transient fault case." /><figcaption><span class="fignum">Figure 5.9</span><span class="x"> </span><span id="B9780323855105000053.xhtml#sp0050" class="ce_simple-para"><span class="bold">Energy magnitude representation for transient fault case.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f05-10-9780323855105.jpg" alt="Figure 5.10 Energy magnitude representation for swell fault case." /><figcaption><span class="fignum">Figure 5.10</span><span class="x"> </span><span id="B9780323855105000053.xhtml#sp0055" class="ce_simple-para"><span class="bold">Energy magnitude representation for swell fault case.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f05-11-9780323855105.jpg" alt="Figure 5.11 Energy magnitude representation for sag fault case." /><figcaption><span class="fignum">Figure 5.11</span><span class="x"> </span><span id="B9780323855105000053.xhtml#sp0060" class="ce_simple-para"><span class="bold">Energy magnitude representation for sag fault case.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f05-12-9780323855105.jpg" alt="Figure 5.12 Energy magnitude representation for interruption fault case." /><figcaption><span class="fignum">Figure 5.12</span><span class="x"> </span><span id="B9780323855105000053.xhtml#sp0065" class="ce_simple-para"><span class="bold">Energy magnitude representation for interruption fault case.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f05-13-9780323855105.jpg" alt="Figure 5.13 Energy magnitude representation for harmonics fault case." /><figcaption><span class="fignum">Figure 5.13</span><span class="x"> </span><span id="B9780323855105000053.xhtml#sp0070" class="ce_simple-para"><span class="bold">Energy magnitude representation for harmonics fault case.</span></span></figcaption>
</figure>
</div>
</section>
<section id="B9780323855105000053.xhtml#s0030" class="ce_section2">
<h3 id="B9780323855105000053.xhtml#st0040" class="h2hd">3.2. Most relevant feature selection using WEKA based decision tree</h3>
<div id="B9780323855105000053.xhtml#p0080" class="textfl">
In this section, most relevant features are selected using WEKA based J48 algorithm, which is an algorithm of decision tree. The most relevant input variable section is a process to reduce the redundant features/attributes from the feature vector so that PQDD accuracy of the model may be achieved as per satisfactory level as well as the computational burden can be reduced for the point of online implementation. In this chapter, decision tree-based J48 algorithm for feature selection has been implemented to identify the best one solution for PQDD. The detailed explanation and mathematical implementation for J48 algorithm is represented in Refs. [
<div id="B9780323855105000053.xhtml#p0085" class="text">
The J48 algorithm is implemented first by using WEKA based machine learning platform and obtained results are represented in <a href="#B9780323855105000053.xhtml#t0010">Table 5.1</a>, which show the performance of the J48 algorithm's models. Here, total six models (three models based on current and three models based on voltage signals) are developed using J48 algorithm for feature selection. Developed model based on IMFs of current signals gives the best performance for PQDD, this model is chosen for the feature selection in this domain. For the detailed analysis of the J40 algorithm, all the other performance parameters of the J48 algorithm have been represented in <a href="#B9780323855105000053.xhtml#t0015">Tables 5.2</a>–<a href="#B9780323855105000053.xhtml#t0025">5.4</a> and its graphical representation of the decision tree is shown <a href="#B9780323855105000053.xhtml#f0075">Fig. 5.14</a>. The nodes of the <a href="#B9780323855105000053.xhtml#f0075">Fig. 5.14</a> represent the selected attributes. The main beautify of the J48 algorithm is that it removes the all redundant variable directly and presents the most relevant variables in form of its node.<span id="B9780323855105000053.xhtml#page_103" data-aria-label="Page 103" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000053.xhtml#page_104" data-aria-label="Page 104" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div class="pageavoid">
<p>Table 5.1</p>
<div class="big_device">
<table border="1" class="tbody">
<caption class="ttitle">
<span id="B9780323855105000053.xhtml#sp0130" class="ce_simple-para">Performance analysis of PQDD interpretation for selection of most relevant input variables.</span>
</caption>
<thead title="thead">
<tr title="table-row">
<th class="tcolhd1" title="table-head">
</div>
</div>
</div>
</section>
</div>
</section>
</section>
</div>
</div>
</section>
</div>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Used data for model development</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Accuracy</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Kappa statistic</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>MAE</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>RMSE</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Number of leave</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Size of tree</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Processing time (s)</p>
</th>
</tr>
</thead>
<tbody title="tbody">
<tr title="table-row">
<td class="tb" rowspan="3" style="text-align:left;" title="table-entry">
<p>Raw data based analysis</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Current</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>31.82</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.1818</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.2223</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.3334</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>7</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>13</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.51</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Voltage</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>31.7267</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.1807</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.2223</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.3334</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>7</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>13</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.2</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Current &amp; voltage</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>31.82</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.1818</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.2223</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.3334</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>7</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>13</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.19</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="3" style="text-align:left;" title="table-entry">
<p>Extracted feature based analysis</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="bold">IMF(Current)</span></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="bold">99.99</span></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="bold">0.9999</span></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="bold">0</span></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="bold">0.0058</span></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="bold">6</span></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="bold">11</span></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="bold">0.4</span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>IMF(Voltage)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>91.8367</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.902</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.0371</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.1363</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>9</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>17</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.51</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>IMF(current &amp; voltage)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>99.9933</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.9999</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.0047</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>11</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1.41</p>
</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000053-t0010.png" /></p>
</div>
</div>
<div class="pageavoid">
<p>Table 5.2</p>
<table>
<caption> <span id="B9780323855105000053.xhtml#sp0135" class="ce_simple-para">Prune tree representation.</span> </caption>
<colgroup>
<col style="width: 100%" />
</colgroup>
<tbody>
<tr class="odd">
<td style="text-align: left;"><p>J48 pruned tree</p>
<p>------------------</p>
<p>IMF16 &lt;= −0.02388</p>
<p>|        IMF9 &lt;= −0.005306: C3 (5000.0)</p>
<p>|        IMF9 &gt; −0.005306</p>
<p>|        |        IMF16 &lt;= −0.21438: C4 (5000.0)</p>
<p>|        |        IMF16 &gt; −0.21438: C2 (5000.0)</p>
<p>IMF16 &gt; −0.02388</p>
<p>|        IMF4 &lt;= −0.12446: C1 (5000.0)</p>
<p>|        IMF4 &gt; −0.12446</p>
<p>|        |        IMF3 &lt;= −441.69: C5 (5000.0)</p>
<p>|        |        IMF3 &gt; −441.69: C0 (5000.0)</p></td>
</tr>
</tbody>
</table>
</div>
<div class="pageavoid">
<p>Table 5.3</p>
<div class="big_device">
<table>
<caption> <span id="B9780323855105000053.xhtml#sp0140" class="ce_simple-para">Detailed accuracy for PQDD by each class.</span> </caption>
<thead>
<tr class="header">
<th style="text-align: left;">TP rate</th>
<th style="text-align: left;">FP rate</th>
<th style="text-align: left;">Precision</th>
<th style="text-align: left;">Recall</th>
<th style="text-align: left;">F-measure</th>
<th style="text-align: left;">MCC</th>
<th style="text-align: left;">ROC area</th>
<th style="text-align: left;">PRC area</th>
<th style="text-align: left;">Class</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">0.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">C0</td>
</tr>
<tr class="even">
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">0.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">C1</td>
</tr>
<tr class="odd">
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">0.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">C2</td>
</tr>
<tr class="even">
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">0.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">C3</td>
</tr>
<tr class="odd">
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">0.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">C4</td>
</tr>
<tr class="even">
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">0.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">C5</td>
</tr>
<tr class="odd">
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">0.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">1.000</td>
<td style="text-align: left;">Weighted average</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000053-t0020.png" /></p>
</div>
</div>
<div class="pageavoid">
<p>Table 5.4</p>
<div class="big_device">
<table>
<caption> <span id="B9780323855105000053.xhtml#sp0145" class="ce_simple-para">Confusion matrix for PQDD by each class.</span> </caption>
<thead>
<tr class="header">
<th style="text-align: left;">a</th>
<th style="text-align: left;">b</th>
<th style="text-align: left;">c</th>
<th style="text-align: left;">d</th>
<th style="text-align: left;">e</th>
<th style="text-align: left;">f</th>
<th style="text-align: left;">&lt;- classified as</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: left;">5000</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">| a = C0</td>
</tr>
<tr class="even">
<td style="text-align: left;">1</td>
<td style="text-align: left;">4999</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">| b = C1</td>
</tr>
<tr class="odd">
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">5000</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">| c = C2</td>
</tr>
<tr class="even">
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">5000</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">| d = C3</td>
</tr>
<tr class="odd">
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">1</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">4999</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">| e = C4</td>
</tr>
<tr class="even">
<td style="text-align: left;">1</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">4999</td>
<td style="text-align: left;">| f = C5</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000053-t0025.png" /></p>
</div>
</div>
<div class="pageavoid">
<figure>
<img src="images/f05-14-9780323855105.jpg" alt="Figure 5.14 Decision tree of selected input variables from 16." /><figcaption><span class="fignum">Figure 5.14</span><span class="x"> </span><span id="B9780323855105000053.xhtml#sp0075" class="ce_simple-para"><span class="bold">Decision tree of selected input variables from 16.</span></span></figcaption>
</figure>
</div>
</section>
<section id="B9780323855105000053.xhtml#s0035" class="ce_section2">
<section id="B9780323855105000053.xhtml#s0040" class="ce_section3">
<hgroup title="title">
<h3 id="B9780323855105000053.xhtml#st0045" class="h2hd">3.3. PQ diagnosis methods</h3>
<h4 id="B9780323855105000053.xhtml#st0050" class="h3after2">3.3.1. Extreme learning machine (ELM) overview</h4>
</hgroup>
<div id="B9780323855105000053.xhtml#p0090" class="textfl">
The ELM is the FFNN (feedforward neural network), which is utilized for the data clustering, grouping, regression, prediction, forecasting, etc., with a single layer hidden node. It can generate excellent generalization performance and can learn the system 1000 of time faster than BP based NN. It is the simplest AI technique in implementation. The detailed mathematical modeling for ELM is presented in Refs. [
<p><span class="math inline">$f_{Q} = \sum\limits_{i = 1}^{Q}{\beta_{i}h_{i}\left( y \right)}$</span></p>
<div class="showClass">
<img src="images/B9780323855105000053-si13.svg" alt="image" /><span id="B9780323855105000053.xhtml#e0010a" class="eqnum">(5.1)</span>
</div>
<div id="B9780323855105000053.xhtml#p0095" class="textfl">
Where, <span class="hiddenClass"><span class="math inline"><em>β</em><sub><em>i</em></sub></span></span><span><img src="images/B9780323855105000053-si14.svg" alt="image" /></span> = output weight, <span class="italic">i</span> = number of hidden node, <span class="hiddenClass"><span class="math inline"><em>h</em><sub><em>i</em></sub></span></span><span><img src="images/B9780323855105000053-si15.svg" alt="image" /></span> = output value of hidden node at <span class="italic">i</span>-node.
</div>
<div id="B9780323855105000053.xhtml#p0100" class="text">

</div>
<p><span class="math inline"><em>h</em><sub><em>i</em></sub>(<em>y</em>) = <em>D</em>(<em>a</em><sub><em>i</em></sub>,<em>b</em><sub><em>i</em></sub>,<em>y</em>)</span></p>
<div class="showClass">
<img src="images/B9780323855105000053-si16.svg" alt="image" /><span id="B9780323855105000053.xhtml#e0015a" class="eqnum">(5.2)</span>
</div>
<div id="B9780323855105000053.xhtml#p0105" class="textfl">
Where, <span class="hiddenClass"><span class="math inline"><em>a</em><sub><em>i</em></sub></span></span><span><img src="images/B9780323855105000053-si17.svg" alt="image" /></span> and <span class="hiddenClass"><span class="math inline"><em>b</em><sub><em>i</em></sub></span></span><span><img src="images/B9780323855105000053-si18.svg" alt="image" /></span> = parameters of hidden node.
</div>
<div id="B9780323855105000053.xhtml#p0110" class="text">
For N number of samples, output value of hidden layer is:
</div>
<p><span class="math inline">$H = \begin{bmatrix}
{h\left( y_{1} \right)} \\
\begin{array}{l}
\text{·} \\
\text{·} \\
\end{array} \\
{h\left( y_{N} \right)} \\
\end{bmatrix} = \begin{bmatrix}
{D\left( {a_{1},b_{1},y_{1}} \right)} &amp; {\text{·}\text{·}\text{·}\text{·}} &amp; {D\left( {a_{Q},b_{Q},y_{1}} \right)} \\
\begin{array}{l}
\text{·} \\
\text{·} \\
\end{array} &amp; \begin{array}{l}
\text{·} \\
\text{·} \\
\end{array} &amp; \begin{array}{l}
\text{·} \\
\text{·} \\
\end{array} \\
{D\left( {a_{1},b_{1},y_{N}} \right)} &amp; {\text{·}\text{·}\text{·}\text{·}} &amp; {D\left( {a_{Q},b_{Q},y_{N}} \right)} \\
\end{bmatrix}$</span></p>
<div class="showClass">
<img src="images/B9780323855105000053-si19.svg" alt="image" /><span id="B9780323855105000053.xhtml#e0020a" class="eqnum">(5.3)</span>
</div>
<div id="B9780323855105000053.xhtml#p0115" class="textfl">
Assume, target matrix used in ELM is T which includes the actual labeled value “output (o)”<span id="B9780323855105000053.xhtml#page_105" data-aria-label="Page 105" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div id="B9780323855105000053.xhtml#p0120" class="text">

</div>
<p><span class="math inline">$T = \begin{bmatrix}
o_{1} \\
\begin{array}{l}
\text{·} \\
\text{·} \\
\end{array} \\
o_{N} \\
\end{bmatrix}$</span></p>
<div class="showClass">
<img src="images/B9780323855105000053-si20.svg" alt="image" /><span id="B9780323855105000053.xhtml#e0025a" class="eqnum">(5.4)</span>
</div>
<div id="B9780323855105000053.xhtml#p0125" class="textfl">
The output weight <span class="hiddenClass"><span class="math inline"><em>β</em><sub><em>i</em></sub></span></span><span><img src="images/B9780323855105000053-si21.svg" alt="image" /></span>: <span class="hiddenClass"><span class="math inline"><em>β</em><sub><em>i</em></sub> = <em>H</em><sup><em>ψ</em></sup><em>T</em></span></span><span><img src="images/B9780323855105000053-si22.svg" alt="image" /></span>.
</div>
<div id="B9780323855105000053.xhtml#p0130" class="text">
Then the classification will be as: <span class="hiddenClass"><span class="math inline"><em>L</em><em>a</em><em>b</em><em>e</em><em>l</em>(<em>y</em><sub><em>p</em><em>r</em><em>o</em><em>c</em></sub>) = argmax[<em>f</em><sub><em>Q</em></sub>(<em>y</em><sub><em>p</em><em>r</em><em>o</em><em>c</em></sub>)]</span></span><span><img src="images/B9780323855105000053-si23.svg" alt="image" /></span>.
</div>
</section>
<section id="B9780323855105000053.xhtml#s0045" class="ce_section3">
<h4 id="B9780323855105000053.xhtml#st0055" class="h3hd">3.3.2. Artificial neural network (ANN) overview</h4>
<div id="B9780323855105000053.xhtml#p0135" class="textfl">
ANN with one hidden layer is designed as per the formulated mathematical model mentioned in Eqs. (<a href="#B9780323855105000053.xhtml#e0030">5.5</a>)–(<a href="#B9780323855105000053.xhtml#e0060">5.11</a>), which includes weight value <span class="hiddenClass"><span class="math inline"><em>W</em><sup><em>I</em></sup> = [<em>w</em><sub><em>i</em><em>h</em></sub><sup><em>I</em></sup>]<sub>(<em>n</em> + 1) × <em>q</em></sub></span></span><span><img src="images/B9780323855105000053-si24.svg" alt="image" /></span> and <span class="hiddenClass"><span class="math inline"><em>W</em><sup><em>H</em></sup> = [<em>w</em><sub><em>h</em><em>j</em></sub><sup><em>H</em></sup>]<sub>(<em>q</em> + 1) × <em>p</em></sub></span></span><span><img src="images/B9780323855105000053-si25.svg" alt="image" /></span> in between input-and-hidden layer, and between hidden-and-output layer, respectively. <a href="#B9780323855105000053.xhtml#f0080">Fig. 5.15</a> encapsulates the whole simulation of MLP-ANN architecture [
<div class="pageavoid">
<figure>
<img src="images/f05-15-9780323855105.jpg" alt="Figure 5.15 Single-layered MLP-ANN architecture." /><figcaption><span class="fignum">Figure 5.15</span><span class="x"> </span><span id="B9780323855105000053.xhtml#sp0080" class="ce_simple-para"><span class="bold">Single-layered MLP-ANN architecture.</span></span></figcaption>
</figure>
</div>
<div id="B9780323855105000053.xhtml#p0140" class="text">
<span class="italic"><span class="bold">At input Layer:</span></span> the computation at the <span class="italic">i</span><sub>th</sub> neuron is:
</div>
<p><span class="math inline">Data sample selection = <em>S</em>(<em>x</em><sub><em>i</em></sub>) = <em>x</em><sub><em>i</em></sub>,  <em>i</em> = 1, 2, ...., <em>n</em>;</span></p>
<div class="showClass">
<img src="images/B9780323855105000053-si26.svg" alt="image" /><span id="B9780323855105000053.xhtml#e0030a" class="eqnum">(5.5)</span>
</div>
<div id="B9780323855105000053.xhtml#p0145" class="text">

</div>
<p><span class="math inline"><em>S</em>(<em>x</em><sub>0</sub>) = 1.</span></p>
<div class="showClass">
<img src="images/B9780323855105000053-si27.svg" alt="image" /><span id="B9780323855105000053.xhtml#e0035a" class="eqnum">(5.6)</span>
</div>
<div class="text">
<span id="B9780323855105000053.xhtml#page_106" data-aria-label="Page 106" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div id="B9780323855105000053.xhtml#p0150" class="text">
<span class="italic"><span class="bold">At hidden Layer:</span></span> The computation at the <span class="italic">h</span><sub><span class="italic">th</span></sub> neuron is:
</div>
<p><span class="math inline">$\text{Input}\,\text{value}\, net\left( {Hi} \right) = z_{h} = \sum\limits_{i = 0}^{n}{w_{ih}^{I}S\left( x_{i} \right)},\,\, h = 1,2,....,q$</span></p>
<div class="showClass">
<img src="images/B9780323855105000053-si28.svg" alt="image" /><span id="B9780323855105000053.xhtml#e0040a" class="eqnum">(5.7)</span>
</div>
<div id="B9780323855105000053.xhtml#p0155" class="text">

</div>
<p><span class="math inline">$\text{Output}\,\text{value}\, out\left( {Hi} \right) = S\left( z_{h} \right) = \frac{1}{1 + e^{- z_{h}}},\,\, h = 1,2,....,q$</span></p>
<div class="showClass">
<img src="images/B9780323855105000053-si29.svg" alt="image" /><span id="B9780323855105000053.xhtml#e0045a" class="eqnum">(5.8)</span>
</div>
<div id="B9780323855105000053.xhtml#p0160" class="text">

</div>
<p><span class="math inline"><em>S</em>(<em>z</em><sub>0</sub>) = 1.</span></p>
<div class="showClass">
<img src="images/B9780323855105000053-si30.svg" alt="image" /><span id="B9780323855105000053.xhtml#e0050a" class="eqnum">(5.9)</span>
</div>
<div id="B9780323855105000053.xhtml#p0165" class="text">
<span class="italic"><span class="bold">At output Layer:</span></span> The computation at the <span class="italic">j</span><sub>th</sub> neuron is:
</div>
<p><span class="math inline">$\text{Input}\,\text{value}\,\, out\left( {Oi} \right) = y_{j} = \sum\limits_{h = 0}^{q}{w_{hj}^{H}S\left( z_{h} \right)},\,\, j = 1,2,....,p$</span></p>
<div class="showClass">
<img src="images/B9780323855105000053-si31.svg" alt="image" /><span id="B9780323855105000053.xhtml#e0055a" class="eqnum">(5.10)</span>
</div>
<div id="B9780323855105000053.xhtml#p0170" class="text">

</div>
<p><span class="math inline">$\text{Output}\,\text{value}\,\, out(Oi) = S\left( y_{j} \right) = \frac{1}{1 + e^{- y_{j}}},\,\, j = 1,2,....,p$</span></p>
<div class="showClass">
<img src="images/B9780323855105000053-si32.svg" alt="image" /><span id="B9780323855105000053.xhtml#e0060a" class="eqnum">(5.11)</span>
</div>
<div id="B9780323855105000053.xhtml#p0175" class="textfl">
where, <span class="hiddenClass"><span class="math inline"><em>S</em>(⋅)</span></span><span><img src="images/B9780323855105000053-si33.svg" alt="image" /></span> = activation function.
</div>
</section>
</section>
<section id="B9780323855105000053.xhtml#s0050" class="ce_section2">
<h2 id="B9780323855105000053.xhtml#st0060" class="h1hd">4. Results and discussion</h2>
<div id="B9780323855105000053.xhtml#p0180" class="textfl">
The PQDD interpretation of MLP-ANN and ELM methods are performed to validate the proposed approach ability to diagnose the PQ issue in an effective manner. The obtained results are represented in <a href="#B9780323855105000053.xhtml#t0030">Table 5.5</a>. Total seven (7) models have been designed and executed for each ANN as well as ELM techniques. <a href="#B9780323855105000053.xhtml#t0030">Table 5.5</a> shows that obtained results based on selected variable<span id="B9780323855105000053.xhtml#page_107" data-aria-label="Page 107" type="pagebreak" data-role="doc-pagebreak"></span> excellent performance accuracy of 99% (for training), 98.5% (for testing phase) of ANN method. While training and testing accuracies for ELM case are 100% and 99.97%, respectively. Apart of this, the diagnosis accuracy based on extracted features is greater than accuracy based on raw dataset of voltage and current signature. So, these results show the advantage of EMD implementation for feature extraction for PQDD.
</div>
<div class="pageavoid">
<p>Table 5.5</p>
<div class="big_device">
<table border="1" class="tbody">
<caption class="ttitle">
<span id="B9780323855105000053.xhtml#sp0150" class="ce_simple-para">Performance analysis of ELM and MLP-ANN interpretation for PQDD.</span>
</caption>
<thead title="thead">
<tr title="table-row">
<th class="tcolhd1" rowspan="2" style="text-align:left;vertical-align:bottom" title="table-head">
Mode of dataset
</div>
</div>
</section>
</div>
</section>
</div>
</section>
</section>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Dataset use</p>
</th>
<th class="tcolhd1" colspan="2" style="text-align:center;vertical-align:bottom" title="table-head">
<p>ANN based diagnosis</p>
</th>
<th class="tcolhd1" colspan="2" style="text-align:center;vertical-align:bottom" title="table-head">
<p>ELM based diagnosis</p>
</th>
</tr>
<tr title="table-row">
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Used data for model development</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Training</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Testing</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Training</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Testing</p>
</th>
</tr>
</thead>
<tbody title="tbody">
<tr title="table-row">
<td class="tb" rowspan="3" style="text-align:left;" title="table-entry">
<p>Raw data based analysis</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Current</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>73.7</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>73.4</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>84.65</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>79.28</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Voltage</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>73.3</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>73.3</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>86.0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>78.90</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Current &amp; voltage</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>73.4</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>73.2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>89.40</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>80.0</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="4" style="text-align:left;" title="table-entry">
<p>Extracted feature based analysis</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>IMF (current)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>98.8</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>98.0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>99.50</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>99.0</p>
</td>
</tr>
<tr title="table-row">
<th class="tb" style="text-align:left;" title="table-entry">
<p><span class="bold">IMF (current) selected</span></p>
</th>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="bold">99.0</span></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="bold">98.5</span></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="bold">100.0</span></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="bold">99.9727</span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>IMF (voltage)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>97.5</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>96.0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>98.85</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>97.50</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>IMF (current &amp; voltage)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>98.5</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>93.5</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>99.92</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>98.25</p>
</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000053-t0030.png" /></p>
</div>
</div>
<div id="B9780323855105000053.xhtml#p0185" class="text">
The performance curve for ELM and ANN models are represented in <a href="#B9780323855105000053.xhtml#f0085">Figs. 5.16</a> and <a href="#B9780323855105000053.xhtml#f0090">5.17</a>, respectively. <a href="#B9780323855105000053.xhtml#f0085">Fig. 5.16</a> clearly shows that the performance accuracy during testing phase is varied form 98% to 100%, which is very high<span id="B9780323855105000053.xhtml#page_108" data-aria-label="Page 108" type="pagebreak" data-role="doc-pagebreak"></span> and acceptable. And this accuracy is achieved at only 140 hidden layer neurons, and it is under consistent manner without much deviation in variation from hidden layer neuron 120 onward.
</div>
<div class="pageavoid">
<figure>
<img src="images/f05-16-9780323855105.jpg" alt="Figure 5.16 ELM based performance representation of proposed approach." /><figcaption><span class="fignum">Figure 5.16</span><span class="x"> </span><span id="B9780323855105000053.xhtml#sp0085" class="ce_simple-para"><span class="bold">ELM based performance representation of proposed approach.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f05-17-9780323855105.jpg" alt="Figure 5.17 ANN based performance representation of proposed approach." /><figcaption><span class="fignum">Figure 5.17</span><span class="x"> </span><span id="B9780323855105000053.xhtml#sp0090" class="ce_simple-para"><span class="bold">ANN based performance representation of proposed approach.</span></span></figcaption>
</figure>
</div>
<div id="B9780323855105000053.xhtml#p0190" class="text">
Moreover, the performance curve for ANN is represented here in <a href="#B9780323855105000053.xhtml#f0090">Fig. 5.17</a>, which shows the achieved diagnosis accuracy with respect to the hidden layer neurons for the training and testing phase of the model. The training accuracy is varied upto 99% at 32 number of neurons only and the highest testing accuracy at this neuron is 98.5%, which is highly acceptable based on the proposed methodology. Apart of this, other obtained results of the model for validation point of view are represented in <a href="#B9780323855105000053.xhtml#f0095">Figs. 5.18</a>–<a href="#B9780323855105000053.xhtml#f0125">5.24</a>. <a href="#B9780323855105000053.xhtml#f0095">Fig. 5.18</a> shows the performance curve<span id="B9780323855105000053.xhtml#page_109" data-aria-label="Page 109" type="pagebreak" data-role="doc-pagebreak"></span> for PQDD. It shows the performance curve for training, testing, and validation phase. It shows the model's performance in form of the entropy with respect to the number of epochs. The best performance of the model is at epoch number 207. The error histogram for the model is presented in <a href="#B9780323855105000053.xhtml#f0100">Fig. 5.19</a>, which shows the maximum and minimum range of the error value for all designing model of the ANN model. The obtained regression plots obtained from the model is shown in <a href="#B9780323855105000053.xhtml#f0105">Fig. 5.20</a>, which shows the correlation mapping between obtained outputs of the model with respect to the target value. <a href="#B9780323855105000053.xhtml#f0110">Fig. 5.21</a> represents the ROC curve for the ANN model, which shows acceptability of the model. The training state curve of the model with respect to the gradient search method and<span id="B9780323855105000053.xhtml#page_110" data-aria-label="Page 110" type="pagebreak" data-role="doc-pagebreak"></span> validation check, is represented in <a href="#B9780323855105000053.xhtml#f0115">Fig. 5.22</a>, which shows the highly linear performance. Finally, testing phase results are represented in <a href="#B9780323855105000053.xhtml#f0120">Figs. 5.23</a> and <a href="#B9780323855105000053.xhtml#f0125">5.24</a> for the testing phase accuracy and error histogram plot, respectively.
</div>
<div class="pageavoid">
<figure>
<img src="images/f05-18-9780323855105.jpg" alt="Figure 5.18 Performance plot of training phase." /><figcaption><span class="fignum">Figure 5.18</span><span class="x"> </span><span id="B9780323855105000053.xhtml#sp0095" class="ce_simple-para"><span class="bold">Performance plot of training phase.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f05-19-9780323855105.jpg" alt="Figure 5.19 Error histogram plot of training phase." /><figcaption><span class="fignum">Figure 5.19</span><span class="x"> </span><span id="B9780323855105000053.xhtml#sp0100" class="ce_simple-para"><span class="bold">Error histogram plot of training phase.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f05-20-9780323855105.jpg" alt="Figure 5.20 Training phase confusion matrix of (A) Training, (B) Validation, (C) Testing, and (D) Over all confusion matrix of the model." /><figcaption><span class="fignum">Figure 5.20</span><span class="x"> </span><span id="B9780323855105000053.xhtml#sp0105" class="ce_simple-para">Training phase confusion matrix of (A) Training, (B) Validation, (C) Testing, and (D) Over all confusion matrix of the model.</span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f05-21-9780323855105.jpg" alt="Figure 5.21 Training phase ROC plot of (A) Training, (B) Validation, (C) Testing, and (D) Over all ROC of the model." /><figcaption><span class="fignum">Figure 5.21</span><span class="x"> </span><span id="B9780323855105000053.xhtml#sp0110" class="ce_simple-para">Training phase ROC plot of (A) Training, (B) Validation, (C) Testing, and (D) Over all ROC of the model.</span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f05-22-9780323855105.jpg" alt="Figure 5.22 Training phase training status of the model." /><figcaption><span class="fignum">Figure 5.22</span><span class="x"> </span><span id="B9780323855105000053.xhtml#sp0115" class="ce_simple-para"><span class="bold">Training phase training status of the model.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f05-23-9780323855105.jpg" alt="Figure 5.23 Testing phase plot of (A) Testing phase confusion matrix and (B) ROC curve of the model." /><figcaption><span class="fignum">Figure 5.23</span><span class="x"> </span><span id="B9780323855105000053.xhtml#sp0120" class="ce_simple-para">Testing phase plot of (A) Testing phase confusion matrix and (B) ROC curve of the model.</span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f05-24-9780323855105.jpg" alt="Figure 5.24 Testing phase plot of error histogram." /><figcaption><span class="fignum">Figure 5.24</span><span class="x"> </span><span id="B9780323855105000053.xhtml#sp0125" class="ce_simple-para"><span class="bold">Testing phase plot of error histogram.</span></span></figcaption>
</figure>
</div>
</section>
<section id="B9780323855105000053.xhtml#s0055" class="ce_section2">
<h2 id="B9780323855105000053.xhtml#st0065" class="h1hd">5. Conclusion</h2>
<div id="B9780323855105000053.xhtml#p0195" class="textfl">
In this chapter, PQDD has been performed to enhance the electrical power network performance, so that power engineer may maintain the healthy operating condition to meet the uninterrupted power supply to the customer. The non-linear loading condition and other PQ phenomenon such as transient,<span id="B9780323855105000053.xhtml#page_111" data-aria-label="Page 111" type="pagebreak" data-role="doc-pagebreak"></span> harmonics, sag, swell, and interruptions have been analyzed, which are the most responsible event to create the power quality disturbance problems in the power network. To enhance the reliability and stability of the power network, a novel approach for PQDD has been developed, which includes the model development, real-time data generation, data preprocessing, feature extraction, feature selection, and disturbance diagnosis. The EMD approach has been developed for feature extraction and obtained IMFs has been processed through the decision tree-based machine learning approach of J48 algorithm, which is<span id="B9780323855105000053.xhtml#page_112" data-aria-label="Page 112" type="pagebreak" data-role="doc-pagebreak"></span> used for feature selection. In this chapter, PQDD has been performed by using ELM approach and obtained results have been compared with conventional AI method of MLP-ANN. The results showed the outperformance of the proposed approach with 99.97% for ELM and 98.5% for MLP-ANN based proposed PQDD method. The proposed approach may be implemented for real-side problem diagnosis.
</div>
</section>
</section>
</div>
<footer>
<section type="bibliography" data-role="doc-bibliography">
<div class="ce_bibliography">
<h1 class="reftitle">References</h1>
<p><span class="ce_label">[1]</span> <span id="B9780323855105000053.xhtml#ref0075" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Kaushal</span><span class="x"> </span><span class="ce_given-name">P</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Srivastava</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">, </span></span><span class="sb_title"><span class="sb_maintitle">A hybrid intelligent model for power quality disturbance classification</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_edited-book"><span class="sb_book-series"><span class="sb_series"><span class="sb_title"><em><span class="sb_maintitle">Book chapter in Applications of Artificial Intelligence Techniques in Engineering, Advances in Intelligent Systems and Computing</span></em></span><span class="x">, </span><span class="sb_volume-nr">vol. 697</span><span class="x">. </span></span></span><span class="sb_publisher"><span class="sb_location">Singapore</span><span class="x">: </span><span class="sb_name">Springer</span></span><span class="x">; </span><span class="sb_date">2018</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">55</span><span class="x">–</span><span class="sb_last-page">63</span></span></span><span class="x">:</span> <span class="sb_comment"><a href="https://doi.org/10.1007/978-981-13-1822-1_6">https://doi.org/10.1007/978-981-13-1822-1_6</a></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000053.xhtml#bib_0010">2</a>]</span> <span id="B9780323855105000053.xhtml#ref0010" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Gaouda</span><span class="x"> </span><span class="ce_given-name">AM</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">El-Saadany</span><span class="x"> </span><span class="ce_given-name">EF</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Salama</span><span class="x"> </span><span class="ce_given-name">MMA</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Sood</span><span class="x"> </span><span class="ce_given-name">VK</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Chikhani</span><span class="x"> </span><span class="ce_given-name">AY</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Monitoring HVDC systems using wavelet multi-resolution analysis</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Power Syst</span></em></cite><span class="x">. </span><span class="sb_date">2001</span><span class="x">;</span>16</span><span class="sb_issue-nr"><span class="x">(</span>4<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">662</span><span class="x">–</span><span class="sb_last-page">670</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000053.xhtml#bib_0015">3</a>]</span> <span id="B9780323855105000053.xhtml#ref0015" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Jaehak Chung</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Edward</span><span class="x"> </span><span class="ce_given-name">J</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">Power disturbance classifier using a rule-based and wavelet packet-based hidden Markov model</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Power Deliv</span></em></cite><span class="x">. </span><span class="sb_date">2002</span><span class="x">;</span>17</span><span class="sb_issue-nr"><span class="x">(</span>1<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">233</span><span class="x">–</span><span class="sb_last-page">241</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000053.xhtml#bib_0020">4</a>]</span> <span id="B9780323855105000053.xhtml#ref0020" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Dash</span><span class="x"> </span><span class="ce_given-name">PK</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Mishra</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">Classification of power system disturbances using a fuzzy expert system and a Fourier linear combiner</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Power Deliv</span></em></cite><span class="x">. </span><span class="sb_date">2000</span><span class="x">;</span>15</span><span class="sb_issue-nr"><span class="x">(</span>2<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">472</span><span class="x">–</span><span class="sb_last-page">477</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000053.xhtml#bib_0025">5</a>]</span> <span id="B9780323855105000053.xhtml#ref0025" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Ignatova</span><span class="x"> </span><span class="ce_given-name">V</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">Space vector method for voltage dips and swells analysis</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Power Deliv</span></em></cite><span class="x">. </span><span class="sb_date">2009</span><span class="x">;</span>24</span><span class="sb_issue-nr"><span class="x">(</span>4<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">2054</span><span class="x">–</span><span class="sb_last-page">2061</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000053.xhtml#bib_0030">6</a>]</span> <span id="B9780323855105000053.xhtml#ref0030" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Li</span><span class="x"> </span><span class="ce_given-name">Z</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">A classification method for complex power quality disturbances using EEMD and rank wavelet SVM</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Smart Grid</span></em></cite><span class="x">. </span><span class="sb_date">2015</span><span class="x">;</span>6</span><span class="sb_issue-nr"><span class="x">(</span>4<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">1678</span><span class="x">–</span><span class="sb_last-page">1685</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000053.xhtml#bib_0035">7</a>]</span> <span id="B9780323855105000053.xhtml#ref0035" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Kumar</span><span class="x"> </span><span class="ce_given-name">R</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Singh</span><span class="x"> </span><span class="ce_given-name">B</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">Recognition of power-quality disturbances using s-transform-based ANN classifier and rule based decision tree</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Power Deliv</span></em></cite><span class="x">. </span><span class="sb_date">2015</span><span class="x">;</span>51</span><span class="sb_issue-nr"><span class="x">(</span>2<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">1249</span><span class="x">–</span><span class="sb_last-page">1258</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000053.xhtml#bib_0040">8</a>]</span> <span id="B9780323855105000053.xhtml#ref0040" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Hooshmand</span><span class="x"> </span><span class="ce_given-name">R</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Enshaee</span><span class="x"> </span><span class="ce_given-name">A</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Detection and classification of single and combined power quality disturbances using fuzzy systems oriented by particle swarm optimization algorithm</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Electric Power Syst. Res</span></em></cite><span class="x">. </span><span class="sb_date">2010</span><span class="x">;</span>80</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">1552</span><span class="x">–</span><span class="sb_last-page">1561</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000053.xhtml#bib_0045">9</a>]</span> <span id="B9780323855105000053.xhtml#ref0045" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">He</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">A real-time power quality disturbances classification using hybrid method based on s-transform and dynamics</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Instr. Meas</span></em></cite><span class="x">. </span><span class="sb_date">2013</span><span class="x">;</span>62</span><span class="sb_issue-nr"><span class="x">(</span>9<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">2465</span><span class="x">–</span><span class="sb_last-page">2475</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000053.xhtml#bib_0055">10</a>]</span> <span id="B9780323855105000053.xhtml#ref0055" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Mohanty</span><span class="x"> </span><span class="ce_given-name">SR</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">Classification of disturbances in hybrid DG system using modular PNN and SVM</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Int. J. Electrical Power Energy Syst</span></em></cite><span class="x">. </span><span class="sb_date">2013</span><span class="x">;</span>44</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">764</span><span class="x">–</span><span class="sb_last-page">777</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000053.xhtml#bib_0060">11</a>]</span> <span id="B9780323855105000053.xhtml#ref0060" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Ray</span><span class="x"> </span><span class="ce_given-name">PK</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">Optimal feature and decision tree based classification of power quality disturbances in distributed generation systems</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Sustain. Energy</span></em></cite><span class="x">. </span><span class="sb_date">2014</span><span class="x">;</span>5</span><span class="sb_issue-nr"><span class="x">(</span>1<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">200</span><span class="x">–</span><span class="sb_last-page">208</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000053.xhtml#bib_0065">12</a>]</span> <span id="B9780323855105000053.xhtml#ref0065" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Huang</span><span class="x"> </span><span class="ce_given-name">J</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">Neural-fuzzy classifier for recognition of power quality disturbances</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Power Deliv</span></em></cite><span class="x">. </span><span class="sb_date">2002</span><span class="x">;</span>17</span><span class="sb_issue-nr"><span class="x">(</span>2<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">609</span><span class="x">–</span><span class="sb_last-page">616</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000053.xhtml#bib_0070">13</a>]</span> <span id="B9780323855105000053.xhtml#ref0070" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Sabarimalai Manikandan</span><span class="x"> </span><span class="ce_given-name">M</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">Detection and classification of power quality disturbances using sparse signal decomposition on hybrid dictionaries</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Instr. Meas</span></em></cite><span class="x">. </span><span class="sb_date">2015</span><span class="x">;</span>64</span><span class="sb_issue-nr"><span class="x">(</span>1<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">27</span><span class="x">–</span><span class="sb_last-page">38</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[14]</span> <span id="B9780323855105000053.xhtml#ref0080" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Sharma</span><span class="x"> </span><span class="ce_given-name">R</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">EMD and ANN based intelligent fault diagnosis model for transmission line</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">J. Intell. Fuzzy Syst</span></em></cite><span class="x">. </span><span class="sb_date">2017</span><span class="x">;</span>32</span><span class="sb_issue-nr"><span class="x">(</span>4<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">3043</span><span class="x">–</span><span class="sb_last-page">3050</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.3233/JIFS-169247</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000053.xhtml#bib_0085">15</a>]</span> <span id="B9780323855105000053.xhtml#ref0085" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Shah</span><span class="x"> </span><span class="ce_given-name">AK</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Yadav</span><span class="x"> </span><span class="ce_given-name">A</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">EMD and ANN based intelligent model for bearing fault diagnosis</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">J. Intell. Fuzzy Syst</span></em></cite><span class="x">. </span><span class="sb_date">2018</span><span class="x">;</span>35</span><span class="sb_issue-nr"><span class="x">(</span>5<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">5391</span><span class="x">–</span><span class="sb_last-page">5402</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.3233/JIFS-169821</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[16]</span> <span id="B9780323855105000053.xhtml#or0010" class="ce_other-ref"><span id="B9780323855105000053.xhtml#txr0010" class="ce_textref">H. Malik, A. Aggarwal, R. Sharma, Feature extraction using EMD and classification through probabilistic neural network for fault diagnosis of transmission line, in: Proceedings of IEEE First International Conference on Power Electronics, Intelligent Control and Energy System (ICPEICES), Delhi, India, 2016, pp. 1–6. doi: 10.1109/ICPEICES. 2016.7853709</span></span></p>
<p><span class="ce_label">[17]</span> <span id="B9780323855105000053.xhtml#ref0090" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Chack</span><span class="x"> </span><span class="ce_given-name">D</span></span><span class="x">, </span></span><span class="sb_title"><span class="sb_maintitle">A novel intelligent transmission line fault diagnosis model based on EEMD and multiclass PSVM</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_edited-book"><span class="sb_book-series"><span class="sb_series"><span class="sb_title"><em><span class="sb_maintitle">Book chapter in Applications of Artificial Intelligence Techniques in Engineering, Advances in Intelligent Systems and Computing</span></em></span><span class="x">, </span><span class="sb_volume-nr">698</span><span class="x">. </span></span></span><span class="sb_publisher"><span class="sb_location">Singapore</span><span class="x">: </span><span class="sb_name">Springer</span></span><span class="x">; </span><span class="sb_date">2018</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">85</span><span class="x">–</span><span class="sb_last-page">92</span></span></span><span class="x">:</span> <span class="sb_comment">doi: <a href="https://doi.org/10.1007/978-981-13-1819-1_9">https://doi.org/10.1007/978-981-13-1819-1_9</a></span></span><span class="x">. </span><span id="B9780323855105000053.xhtml#page_113" data-aria-label="Page 113" type="pagebreak" data-role="doc-pagebreak"></span></p>
<p><span class="ce_label">[<a href="#B9780323855105000053.xhtml#bib_0100">18</a>]</span> <span id="B9780323855105000053.xhtml#ref0095" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Pandya</span><span class="x"> </span><span class="ce_given-name">Y</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Prashar</span><span class="x"> </span><span class="ce_given-name">A</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Sharma</span><span class="x"> </span><span class="ce_given-name">R</span></span><span class="x">, </span></span><span class="sb_title"><span class="sb_maintitle">Feature extraction using EMD and classifier through artificial neural networks for gearbox fault diagnosis</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_edited-book"><span class="sb_book-series"><span class="sb_series"><span class="sb_title"><em><span class="sb_maintitle">Book chapter in Applications of Artificial Intelligence Techniques in Engineering, Advances in Intelligent Systems and Computing</span></em></span><span class="x">, </span><span class="sb_volume-nr">697</span><span class="x">. </span></span></span><span class="sb_publisher"><span class="sb_location">Singapore</span><span class="x">: </span><span class="sb_name">Springer</span></span><span class="x">; </span><span class="sb_date">2018</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">309</span><span class="x">–</span><span class="sb_last-page">317</span></span></span><span class="x">:</span> <span class="sb_comment"><a href="https://doi.org/10.1007/978-981-13-1822-1_28">https://doi.org/10.1007/978-981-13-1822-1_28</a></span></span><span class="x">. </span></p>
<p><span class="ce_label">[19]</span> <span id="B9780323855105000053.xhtml#ref0100" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Mishra</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Artificial neural network and empirical mode decomposition based imbalance fault diagnosis of wind turbine using TurbSim, FAST and Simulink</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IET Renew. Power Generat</span></em></cite><span class="x">. </span><span class="sb_date">2017</span><span class="x">;</span>11</span><span class="sb_issue-nr"><span class="x">(</span>6<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">889</span><span class="x">–</span><span class="sb_last-page">902</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1049/iet-rpg.2015.0382</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[20]</span> <span id="B9780323855105000053.xhtml#ref0105" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Mishra</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Application of gene expression programming (GEP) in power transformers fault diagnosis using DGA</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Ind. Appl</span></em></cite><span class="x">. </span><span class="sb_date">2016</span><span class="x">;</span>52</span><span class="sb_issue-nr"><span class="x">(</span>6<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">4556</span><span class="x">–</span><span class="sb_last-page">4565</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TIA.2016.2598677</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[21]</span> <span id="B9780323855105000053.xhtml#ref0110" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Mishra</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Application of GEP to investigate the imbalance faults in direct-drive wind turbine using generator current signals</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IET Renew. Power Generat</span></em></cite><span class="x">. </span><span class="sb_date">2018</span><span class="x">;</span>12</span><span class="sb_issue-nr"><span class="x">(</span>3<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">279</span><span class="x">–</span><span class="sb_last-page">291</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1049/iet-rpg.2016.0689</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[22]</span> <span id="B9780323855105000053.xhtml#ref0115" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Sharma</span><span class="x"> </span><span class="ce_given-name">R</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Mishra</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Fuzzy reinforcement learning based intelligent classifier for power transformer faults</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">ISA Trans</span></em></cite><span class="x">. </span><span class="sb_date">2020</span><span class="x">;</span>101</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">390</span><span class="x">–</span><span class="sb_last-page">398</span></span></span><span class="x">:</span> <span class="sb_comment"><a href="https://doi.org/10.1016/j.isatra.2020.01.016">https://doi.org/10.1016/j.isatra.2020.01.016</a></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000053.xhtml#bib_0125">23</a>]</span> <span id="B9780323855105000053.xhtml#ref0120" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Mishra</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Mittal</span><span class="x"> </span><span class="ce_given-name">AP</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Selection of most relevant input parameters using Waikato environment for knowledge analysis for gene expression programming based power transformer fault diagnosis</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Int. J. Electric Power Compon. Syst</span></em></cite><span class="x">. </span><span class="sb_date">2014</span><span class="x">;</span>42</span><span class="sb_issue-nr"><span class="x">(</span>16<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">1849</span><span class="x">–</span><span class="sb_last-page">1862</span></span></span><span class="x">:</span> <span class="sb_comment"><a href="http://dx.doi.org/10.1080/15325008.2014.956952">http://dx.doi.org/10.1080/15325008.2014.956952</a></span></span><span class="x">. </span><span id="B9780323855105000053.xhtml#page_114" data-aria-label="Page 114" type="pagebreak" data-role="doc-pagebreak"></span></p>
<p><span class="ce_label">[<a href="#B9780323855105000053.xhtml#bib_0130">24</a>]</span> <span id="B9780323855105000053.xhtml#ref0125" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Mishra</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Selection of most relevant input parameters using principle component analysis for extreme learning machine based power transformer fault diagnosis model</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Int. J. Electric Power Compon. Syst</span></em></cite><span class="x">. </span><span class="sb_date">2017</span><span class="x">;</span>45</span><span class="sb_issue-nr"><span class="x">(</span>12<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">1339</span><span class="x">–</span><span class="sb_last-page">1352</span></span></span><span class="x">:</span> <span class="sb_comment"><a href="https://doi.org/10.1080/15325008.2017.1338794">https://doi.org/10.1080/15325008.2017.1338794</a></span></span><span class="x">. </span></p>
<p><span class="ce_label">[25]</span> <span id="B9780323855105000053.xhtml#or0015" class="ce_other-ref"><span id="B9780323855105000053.xhtml#txr0015" class="ce_textref">H. Malik, S. Mishra, Extreme learning machine based fault diagnosis of power transformer using IEC TC10 and its related data, in: Proceedings of IEEE India Annual Conference (INDICON-2015), New Delhi, India, 2015, pp. 1–5, doi: 10.1109/INDICON.2015.7443245</span></span></p>
<p><span class="ce_label">[26]</span> <span id="B9780323855105000053.xhtml#or0020" class="ce_other-ref"><span id="B9780323855105000053.xhtml#txr0020" class="ce_textref">H. Malik, S. Mishra, Application of extreme learning machine (ELM) in paper insulation deterioration estimation of power transformer, in: Proceedings of the International Conference on Nanotechnology for Better Living, vol. 3 (1), 2016, pp. 209. doi: 10.3850/978-981-09-7519-7nbl16-rps-209</span></span></p>
<p><span class="ce_label">[27]</span> <span id="B9780323855105000053.xhtml#ref0130" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Roy</span><span class="x"> </span><span class="ce_given-name">N</span></span><span class="x">, </span></span><span class="sb_title"><span class="sb_maintitle">Extreme learning machine-based image classification model using handwritten digit database</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_edited-book"><span class="sb_book-series"><span class="sb_series"><span class="sb_title"><em><span class="sb_maintitle">Book chapter in Applications of Artificial Intelligence Techniques in Engineering, Advances in Intelligent Systems and Computing</span></em></span><span class="x">, </span><span class="sb_volume-nr">697</span><span class="x">. </span></span></span><span class="sb_publisher"><span class="sb_location">Singapore</span><span class="x">: </span><span class="sb_name">Springer</span></span><span class="x">; </span><span class="sb_date">2018</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">607</span><span class="x">–</span><span class="sb_last-page">618</span></span></span><span class="x">:</span> <span class="sb_comment"><a href="https://doi.org/10.1007/978-981-13-1822-1_57">https://doi.org/10.1007/978-981-13-1822-1_57</a></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000053.xhtml#bib_0150">28</a>]</span> <span id="B9780323855105000053.xhtml#ref0135" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Sharma</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">khatri</span><span class="x"> </span><span class="ce_given-name">A</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">External fault classification experienced by three-phase induction motor based on multi-class ELM</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Procedia Comput. Sci</span></em></cite><span class="x">. </span><span class="sb_date">2015</span><span class="x">;</span>70</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">814</span><span class="x">–</span><span class="sb_last-page">820</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1016/j.procs.2015.10.122</span></span></span><span class="x">. </span></p>
</div>
</section>
</footer>
</section>
<p><span id="B9780323855105000065.xhtml"></span></p>
<p><span id="B9780323855105000065.xhtml#c0030"></span></p>
<header>
<div id="B9780323855105000065.xhtml#CN">

</div>
<h1 id="B9780323855105000065.xhtml#B9780323855105000065" class="chaptitle" type="title">Chapter 6: Intelligent Data Analytics for Transmission Line Fault Diagnosis Using EEMD-Based Multiclass SVM and PSVM</h1>
</header>
<section type="preamble">
<div id="B9780323855105000065.xhtml#ab0010" class="abstract">
<h2 id="B9780323855105000065.xhtml#st0010" class="h1hd">Abstract</h2>
<p>Online condition monitoring, fault detection and diagnosis (FDD) of a transmission line is required to predict the actual operating condition (AOC) of the electrical power network (EPN). Generally, conventional methods such as base-impedance, traveling-wave, and magnetic-field are widely used as FDD methods. However, the implementation of these methods is not an easy task, which leads to high analyzing costs. In this chapter, an alternative approach to predict the AOC during an online operating scenario has been formulated, which can identify the AOC from easily recorded parameters of the transmission line. For this, EEMD (ensemble empirical mode decomposition) based PSVM (proximal support vector machine), the approach has been implemented which has very high processing speed as compared to other AI methods. To form a linear relationship between model performance and AOC, several ideas have been analyzed. Then SVM is implemented to evaluate and validate the performance of the proposed framework. The obtained results show that the new proposed framework is effective in evaluating the AOC without the need to measure the other parameters except for current and voltage signals.</p>
</div>
</section>
<div class="key">
<h2 id="B9780323855105000065.xhtml#st0015" class="keytermshd">Keywords</h2>
<div id="B9780323855105000065.xhtml#kw0010" class="keytermslist">
transmission line
</div>
<div id="B9780323855105000065.xhtml#kw0015" class="keytermslist">
power system
</div>
<div id="B9780323855105000065.xhtml#kw0020" class="keytermslist">
classification
</div>
<div id="B9780323855105000065.xhtml#kw0025" class="keytermslist">
diagnosis
</div>
<div id="B9780323855105000065.xhtml#kw0030" class="keytermslist">
FDD
</div>
<div id="B9780323855105000065.xhtml#kw0035" class="keytermslist">
actual operating condition
</div>
<div id="B9780323855105000065.xhtml#kw0040" class="keytermslist">
SVM
</div>
<div id="B9780323855105000065.xhtml#kw0045" class="keytermslist">
PSVM
</div>
<div id="B9780323855105000065.xhtml#kw0050" class="keytermslist">
EMD
</div>
<div id="B9780323855105000065.xhtml#kw0055" class="keytermslist">
EEMD
</div>
<div id="B9780323855105000065.xhtml#kw0060" class="keytermslist">
IMFs
</div>
</div>
<div class="ce_sections">
<section id="B9780323855105000065.xhtml#s0010" class="ce_section1">
<h2 id="B9780323855105000065.xhtml#st0020" class="h1hd">1. <span id="B9780323855105000065.xhtml#page_115" data-aria-label="Page 115" type="pagebreak" data-role="doc-pagebreak"></span>Introduction</h2>
<div id="B9780323855105000065.xhtml#p0010" class="textfl">
The enhancing severity of the electrical power network (EPN) and maintaining uninterrupted operation presents several encounters with the fault detection and diagnosis (FDD) of the system. There are numerous reasons behind the blackouts in a particular country. Few statistics for outage cause categories (in percentage) in the United States are: earthquake (0.8%), tornado (2.8%), hurricane/tropical storm (4.2%), ice-storm (5%), lightning (11.3%), wind/rain (14.8%), other cold water (5.5), fire (5.2%), intentional attack (1.6%), supply shortage (5.3%), equipment failure (29.7%), operator error (10.1%), voltage reduction (7.7%), volunteer reduction (5.9%), and other external cause (4.8%)
<div id="B9780323855105000065.xhtml#p0015" class="text">
According to Ref. [
<div id="B9780323855105000065.xhtml#p0020" class="text">
The input feature extraction procedure enhances the burden on the computation of the FDD process and leads the sluggish operation in the online FDD of TL. In the recent development of FDD algorithms and methods in EPN and TL has observed a similar design and development with opting different similar problem [
<div id="B9780323855105000065.xhtml#p0025" class="text">
Therefore, key-limitations of AI (artificial intelligence) and ML (machine learning) methods for TL FDD exist around in TL’s two-categories only as mentioned earlier (i.e., (1) fault classification and (2) fault location identification). However, for analyzing these two-categories of TL, two different methods/approaches are required individually [
<div id="B9780323855105000065.xhtml#p0030" class="text">
Latterly, a novel EEMD (ensemble empirical mode decomposition) based on an intelligent FDD model using proximal support vector machine (PSVM) has been proposed and obtained results are compared with standard SVM, which presents superiority of the proposed approach in term of diagnostic accuracy enhancement, reduction in computational time, and programming complexity [
<div id="B9780323855105000065.xhtml#p0035" class="text">
The chapter is organized as follows. <a href="#B9780323855105000065.xhtml#s0015">Section 2</a> presents the methodology which includes the model description, brief detail of EEMD, SVM, and PSVM method. Multi-class SVM and PSVM fault diagnostic models are also depicted in <a href="#B9780323855105000065.xhtml#s0015">Section 2</a>. The obtained results are presented and discussed in <a href="#B9780323855105000065.xhtml#s0050">Section 3</a>. In <a href="#B9780323855105000065.xhtml#s0050">Section 3</a>, a comparative study of SVM and PSVM based fault diagnosis is also presented followed by a conclusion in <a href="#B9780323855105000065.xhtml#s0070">Section 4</a>.<span id="B9780323855105000065.xhtml#page_117" data-aria-label="Page 117" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
</section>
<section id="B9780323855105000065.xhtml#s0015" class="ce_section1">
<section id="B9780323855105000065.xhtml#s0020" class="ce_section2">
<hgroup title="title">
<h2 id="B9780323855105000065.xhtml#st0025" class="h1hd">2. Methodology</h2>
<h3 id="B9780323855105000065.xhtml#st0030" class="h2after1">2.1. Proposed approach</h3>
</hgroup>
<div id="B9780323855105000065.xhtml#p0040" class="textfl">
The proposed approach framework for TL FDD is shown in <a href="#B9780323855105000065.xhtml#f0010">Fig. 6.1</a>, which include all the steps from model formation to FDD in step-wise-step manner as follows:<span id="B9780323855105000065.xhtml#page_118" data-aria-label="Page 118" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<ul>
<li><span id="B9780323855105000065.xhtml#u0010">Step#1: TL model formation with healthy and 10 different fault condition</span></li>
<li><span id="B9780323855105000065.xhtml#u0015">Step#2: Raw data extraction during all 11 operating condition of TL</span></li>
<li><span id="B9780323855105000065.xhtml#u0020">Step#3: Data preprocessing—during preprocessing process, following operations have been performed: missing value filling, removal of spicks, normalization of the data</span></li>
<li><span id="B9780323855105000065.xhtml#u0025">Step#4: Feature extraction using EEMD method</span></li>
<li><span id="B9780323855105000065.xhtml#u0030">Step#5: Prepare the training data (~70%), testing data (~30%) separately and along with its target file in binary mode [10000000000; 01000000000; 00100000000; 00010000000; 00001000000; 00000100000; 00000010000;00000001000;00000000100;00000000010;00000000001]</span></li>
<li><span id="B9780323855105000065.xhtml#u0035">Step#6: Design the SVM/PSVM model with its optimal parameters</span></li>
<li><span id="B9780323855105000065.xhtml#u0040">Step#8: Train the designed models</span></li>
<li><span id="B9780323855105000065.xhtml#u0045">Step#9: Test the trained model if training accuracy is sufficient else train again with and/or its parameter value variation</span></li>
<li><span id="B9780323855105000065.xhtml#u0050">Step#10: Save the model for future TL FDD</span></li>
</ul>
<div class="pageavoid">
<figure>
<img src="images/f06-01-9780323855105.jpg" alt="Figure 6.1 Proposed approach flowchart for transmission line fault diagnosis." /><figcaption><span class="fignum">Figure 6.1</span><span class="x"> </span><span id="B9780323855105000065.xhtml#sp0010" class="ce_simple-para"><span class="bold">Proposed approach flowchart for transmission line fault diagnosis.</span></span></figcaption>
</figure>
</div>
</section>
<section id="B9780323855105000065.xhtml#s0025" class="ce_section2">
<h3 id="B9780323855105000065.xhtml#st0035" class="h2hd">2.2. TL model formulation</h3>
<div id="B9780323855105000065.xhtml#p0090" class="textfl">
To represent the suitability of PSVM approach for TL FDD in EPN, a 300 km, 500 kV, 50 Hz TL has been designed as shown in <a href="#B9780323855105000065.xhtml#f0015">Fig. 6.2</a>. This model is developed according to available real-TL with all suitable parameters as represented in <a href="#B9780323855105000065.xhtml#t0010">Table 6.1</a>. The emulation of model of <a href="#B9780323855105000065.xhtml#f0015">Fig. 6.2</a> generates the raw datasets for all 11 cases (i.e., healthy case and 10 types of fault cases). In this study, three<span id="B9780323855105000065.xhtml#page_119" data-aria-label="Page 119" type="pagebreak" data-role="doc-pagebreak"></span> different categories of faults are analyzed such as single line to ground faults (3 numbers), double-line to ground faults (3 numbers), and short circuited faults (4 numbers). The symbolic representation of each case of faults is shown as: HI-Healthy, LGAG-single line (A) to ground fault, LGBG-single line (B) to ground fault, LGCG-single line (C) to ground fault, LLGABG-double line (AB) to ground fault, LLGBCG-double line (BC) to ground fault, LLGCAG-double line (CA) to ground fault, LLAB-double line (AB) short-circuit fault, LLBC-double line (BC) short-circuit fault, LLCA-double line (CA) short-circuit fault, and LLLABC-triple line (ABC) short-circuit fault. Here, the notations A, B, and C are used for the representation of three lines of a 3-phase TL.
</div>
<div class="pageavoid">
<figure>
<img src="images/f06-02-9780323855105.jpg" alt="Figure 6.2 Simplified 300 km transmission line model." /><figcaption><span class="fignum">Figure 6.2</span><span class="x"> </span><span id="B9780323855105000065.xhtml#sp0015" class="ce_simple-para"><span class="bold">Simplified 300 km transmission line model.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<p>Table 6.1</p>
<table>
<caption> <span id="B9780323855105000065.xhtml#sp0075" class="ce_simple-para">TL’s parameters used in this study work.</span> </caption>
<thead>
<tr class="header">
<th style="text-align: left;">Name of parameters</th>
<th style="text-align: left;">Sending end point</th>
<th style="text-align: left;">Receiving end point</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: left;">Source voltage</td>
<td style="text-align: left;">500 kV L-L, 0°</td>
<td style="text-align: left;">475 kV L-L, 15°</td>
</tr>
<tr class="even">
<td style="text-align: left;">Z<sub>S1</sub></td>
<td style="text-align: left;">17.177 + 45.5285 jΩ</td>
<td style="text-align: left;">15.31 + 45.9245 jΩ</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Z<sub>S2</sub></td>
<td style="text-align: left;">2.5904 + 14.7328 jΩ</td>
<td style="text-align: left;">0.37432 + 1.1315 jΩ</td>
</tr>
</tbody>
</table>
</div>
<div id="B9780323855105000065.xhtml#p0095" class="text">
<span class="bold">Transmission line parameters:</span>
</div>
<p><span class="math inline">$\begin{array}{l}
{C_{0} = 7.4982E - 9F/KmC_{1} = 1.2097E - 8F/Km} \\
{Z_{0} = 1.2097E - 8F/KmZ_{1} = 0.15483 + 0.36608\, j\Omega/Km} \\
\end{array}$</span></p>
<div class="showClass">
<img src="images/B9780323855105000065-si70.svg" alt="image" />
</div>
<div id="B9780323855105000065.xhtml#p0100" class="text">
Graphical representation of recorded current for emulated 10 faults and healthy conditions is represented in <a href="#B9780323855105000065.xhtml#f0020">Fig. 6.3</a>.
</div>
<div class="pageavoid">
<figure>
<img src="images/f06-03-9780323855105.jpg" alt="Figure 6.3 Graphical representation of current signal of 11 conditions (healthy condition, LAG-LBG-LCG-LABG-LBCG-LCAG-LAB-LBC-LCA-LABC)." /><figcaption><span class="fignum">Figure 6.3</span><span class="x"> </span><span id="B9780323855105000065.xhtml#sp0020" class="ce_simple-para"><span class="bold">Graphical representation of current signal of 11 conditions (healthy condition, LAG-LBG-LCG-LABG-LBCG-LCAG-LAB-LBC-LCA-LABC).</span></span></figcaption>
</figure>
</div>
</section>
<section id="B9780323855105000065.xhtml#s0030" class="ce_section2">
<h3 id="B9780323855105000065.xhtml#st0040" class="h2hd">2.3. Feature extraction using EEMD</h3>
<div id="B9780323855105000065.xhtml#p0105" class="textfl">
EEMD is the advance version of EMD algorithm which is use to overcome the problem of mode mixing of EMD approach. The implementation process of EEMD algorithm comprises into three simple steps as given [
<ul>
<li><span id="B9780323855105000065.xhtml#u0055">Step#1: Add the enough amount of white noise <span class="hiddenClass"><span class="math inline">≅</span></span><span><img src="images/B9780323855105000065-si71.svg" alt="image" /></span> mean and variance of original signal</span></li>
<li><span id="B9780323855105000065.xhtml#u0060">Step#2: Decompose each new signal (original signal + noise) by using EMD algorithm</span></li>
<li><span id="B9780323855105000065.xhtml#u0065">Step#3: Compute the average of all IMFs obtained by EMD at Step#2 to remove the effect of white noise</span></li>
</ul>
<div id="B9780323855105000065.xhtml#p0125" class="text">
<a href="#B9780323855105000065.xhtml#f0025">Fig. 6.4</a> represents the mathematical modeling in form of flowchart of EEMD algorithm. The addition of noise furnishes the uniform base scale distribution to reduce mode mixing for EMD based decomposition. This procedure increases the accuracy and reduces the false frequency in IMFs.
</div>
<div class="pageavoid">
<figure>
<img src="images/f06-04-9780323855105.jpg" alt="Figure 6.4 The EEMD algorithm’s flowchart." /><figcaption><span class="fignum">Figure 6.4</span><span class="x"> </span><span id="B9780323855105000065.xhtml#sp0025" class="ce_simple-para"><span class="bold">The EEMD algorithm’s flowchart.</span></span></figcaption>
</figure>
</div>
<div id="B9780323855105000065.xhtml#p0130" class="text">
To analyze strength variation of recorded non-linear signals under 10 faulty and 1 healthy condition of transmission line, energy magnitude of generated IMFs of EEMD is presented in <a href="#B9780323855105000065.xhtml#f0030">Fig. 6.5</a>A–L.
</div>
<div class="pageavoid">
<figure>
<img src="images/f06-5a-9780323855105.jpg" alt="Figure 6.5 Energy distribution of IMFs of EEMD for (A) Load current Ia, (B) Load current Ib, (C) Load current Ic, (D) Source current Ia, (E) Source current Ib, (F) Source current Ic, (G) Load voltage Va, (H) Load voltage Vb, (I) Load voltage Vc, (J) Source voltage Va, (K) Source voltage Vb, and (L) Source voltage Vc." /><figcaption><span class="fignum">Figure 6.5</span><span class="x"> </span><span id="B9780323855105000065.xhtml#sp0030" class="ce_simple-para">Energy distribution of IMFs of EEMD for (A) Load current Ia, (B) Load current Ib, (C) Load current Ic, (D) Source current Ia, (E) Source current Ib, (F) Source current Ic, (G) Load voltage Va, (H) Load voltage Vb, (I) Load voltage Vc, (J) Source voltage Va, (K) Source voltage Vb, and (L) Source voltage Vc.</span></figcaption>
</figure>
</div>
</section>
<section id="B9780323855105000065.xhtml#s0035" class="ce_section2">
<h3 id="B9780323855105000065.xhtml#st0045" class="h2hd">2.4. Support vector machine (SVM)</h3>
<div id="B9780323855105000065.xhtml#p0135" class="textfl">
SVM is principally used for finding the solutions for problems of regression and classification or can be used for outlier detection [
<div class="pageavoid">
<figure>
<img src="images/f06-06-9780323855105.jpg" alt="Figure 6.6 (A) The Standard SVM Classifier in the w-space of Rn: with some error margin \frac{2}{\parallel w \parallel}image, and (B) The PSVM in the \left( {\omega,\lambda} \right)image space of R^{n + 1}:image with some error margin \frac{2}{\parallel \begin{matrix}
\omega \\
\gamma \\
\end{matrix} \parallel}image." /><figcaption><span class="fignum">Figure 6.6</span><span class="x"> </span><span id="B9780323855105000065.xhtml#sp0035" class="ce_simple-para">(A) The Standard SVM Classifier in the w-space of <span class="italic">R</span><sup><span class="italic">n</span></sup>: with some error margin <span class="hiddenClass"><span class="math inline">$\frac{2}{\parallel w \parallel}$</span></span><span><img src="images/B9780323855105000065-si1.svg" alt="image" /></span>, and (B) The PSVM in the <span class="hiddenClass"><span class="math inline">(<em>ω</em>,<em>λ</em>)</span></span><span><img src="images/B9780323855105000065-si2.svg" alt="image" /></span> space of <span class="hiddenClass"><span class="math inline"><em>R</em><sup><em>n</em> + 1</sup>:</span></span><span><img src="images/B9780323855105000065-si3.svg" alt="image" /></span> with some error margin <span class="hiddenClass"><span class="math inline">$\frac{2}{\parallel \begin{matrix}
\omega \\
\gamma \\
\end{matrix} \parallel}$</span></span><span><img src="images/B9780323855105000065-si4.svg" alt="image" /></span>.</span></figcaption>
</figure>
</div>
<div id="B9780323855105000065.xhtml#p0140" class="text">
The support vectors (SVs) are the dataset points which are nearer to the separating hyperplane, these points are on the slab boundary. <a href="#B9780323855105000065.xhtml#f0035">Fig. 6.6A</a> represented as +ve (positive) data points for class type#1 and –ve (negative) dataset<span id="B9780323855105000065.xhtml#page_121" data-aria-label="Page 121" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000065.xhtml#page_122" data-aria-label="Page 122" type="pagebreak" data-role="doc-pagebreak"></span> points as class type#2. The implementation modeling of SVM classifier used in this study is represented in Eq. <a href="#B9780323855105000065.xhtml#e0025">(6.4)</a>.
</div>
<div id="B9780323855105000065.xhtml#p0145" class="text">
For the modeling of the SVM classifier, the training dataset <span class="hiddenClass"><span class="math inline"><em>S</em><sub><em>j</em></sub></span></span><span><img src="images/B9780323855105000065-si72.svg" alt="image" /></span> and its associated labeled class <span class="hiddenClass"><span class="math inline"><em>T</em><sub><em>j</em></sub></span></span><span><img src="images/B9780323855105000065-si73.svg" alt="image" /></span> are utilized. The class categories <span class="hiddenClass"><span class="math inline"><em>T</em><sub><em>j</em></sub></span></span><span><img src="images/B9780323855105000065-si74.svg" alt="image" /></span> is represented in the form of <span class="hiddenClass"><span class="math inline"> ± 1</span></span><span><img src="images/B9780323855105000065-si75.svg" alt="image" /></span> and the hyperplane equation can be represented in Eq. <a href="#B9780323855105000065.xhtml#e0010">(6.1)</a> for the dataset dimension d <span class="hiddenClass"><span class="math inline">(∴<em>S</em><sub><em>j</em></sub>∈<em>R</em><sup><em>d</em></sup><em>s</em>)</span></span><span><img src="images/B9780323855105000065-si76.svg" alt="image" /></span> [
<p><span class="math inline"> &lt; <em>ω</em>, <em>S</em> &gt;  + <em>b</em> = 0</span></p>
<div class="showClass">
<img src="images/B9780323855105000065-si77.svg" alt="image" /><span id="B9780323855105000065.xhtml#e0010a" class="eqnum">(6.1)</span>
</div>
<div id="B9780323855105000065.xhtml#p0150" class="text">
Where, <span class="hiddenClass"><span class="math inline"><em>ω</em> ∈ <em>R</em><sup><em>d</em></sup></span></span><span><img src="images/B9780323855105000065-si78.svg" alt="image" /></span>, <span class="hiddenClass"><span class="math inline"> &lt; <em>ω</em>, <em>S</em>&gt;</span></span><span><img src="images/B9780323855105000065-si79.svg" alt="image" /></span> = inner (dot) product of <span class="hiddenClass"><span class="math inline"><em>ω</em></span></span><span><img src="images/B9780323855105000065-si80.svg" alt="image" /></span> and <span class="hiddenClass"><span class="math inline"><em>S</em></span></span><span><img src="images/B9780323855105000065-si81.svg" alt="image" /></span>, and <span class="italic">b</span> is real.
</div>
<div id="B9780323855105000065.xhtml#p0155" class="text">
The Eq. <a href="#B9780323855105000065.xhtml#e0010">(6.1)</a> shows the best hyperplane to segregate the dataset into two classes and further to evaluate <span class="hiddenClass"><span class="math inline"><em>ω</em></span></span><span><img src="images/B9780323855105000065-si82.svg" alt="image" /></span> and <span class="hiddenClass"><span class="math inline"><em>b</em></span></span><span><img src="images/B9780323855105000065-si83.svg" alt="image" /></span> that minimize <span class="hiddenClass"><span class="math inline"> ∥ <em>ω</em>∥</span></span><span><img src="images/B9780323855105000065-si84.svg" alt="image" /></span> such that for all training dataset <span class="hiddenClass"><span class="math inline">(<em>S</em><sub><em>j</em></sub>, <em>T</em><sub><em>j</em></sub>)</span></span><span><img src="images/B9780323855105000065-si85.svg" alt="image" /></span>:<span id="B9780323855105000065.xhtml#page_124" data-aria-label="Page 124" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<p><span class="math inline"><em>T</em><sub><em>j</em></sub>( &lt; <em>ω</em>, <em>S</em> &gt;  + <em>b</em>) ≥ 1</span></p>
<div class="showClass">
<img src="images/B9780323855105000065-si86.svg" alt="image" /><span id="B9780323855105000065.xhtml#e0015a" class="eqnum">(6.2)</span>
</div>
<div id="B9780323855105000065.xhtml#p0160" class="text">
Where, SVs are <span class="hiddenClass"><span class="math inline"><em>S</em><sub><em>j</em></sub></span></span><span><img src="images/B9780323855105000065-si87.svg" alt="image" /></span> on hyperplane boundary, where
</div>
<p><span class="math inline"><em>T</em><sub><em>j</em></sub>( &lt; <em>ω</em>, <em>S</em> &gt;  + <em>b</em>) = 1.</span></p>
<div class="showClass">
<img src="images/B9780323855105000065-si88.svg" alt="image" /><span id="B9780323855105000065.xhtml#e0020a" class="eqnum">(6.3)</span>
</div>
<div id="B9780323855105000065.xhtml#p0165" class="text">
Therefore, the data-classification is categorized using optimum solution of <span class="hiddenClass"><span class="math inline"><em>ω</em></span></span><span><img src="images/B9780323855105000065-si89.svg" alt="image" /></span> and <span class="hiddenClass"><span class="math inline"><em>b</em></span></span><span><img src="images/B9780323855105000065-si90.svg" alt="image" /></span> as:
</div>
<p><span class="math inline"><em>c</em><em>l</em><em>a</em><em>s</em><em>s</em>(<em>P</em><em>n</em><em>e</em><em>w</em>) = <em>s</em><em>i</em><em>g</em><em>n</em>( &lt; <em>ω</em>, <em>P</em><em>n</em><em>e</em><em>w</em> &gt;  + <em>b</em>)</span></p>
<div class="showClass">
<img src="images/B9780323855105000065-si91.svg" alt="image" /><span id="B9780323855105000065.xhtml#e0025a" class="eqnum">(6.4)</span>
</div>
<div id="B9780323855105000065.xhtml#p0170" class="text">
Where, <span class="hiddenClass"><span class="math inline"><em>P</em><em>n</em><em>e</em><em>w</em></span></span><span><img src="images/B9780323855105000065-si92.svg" alt="image" /></span> = dataset used for classification.
</div>
</section>
<section id="B9780323855105000065.xhtml#s0040" class="ce_section2">
<h3 id="B9780323855105000065.xhtml#st0050" class="h2hd">2.5. Proximal support vector machine (PSVM)</h3>
<div id="B9780323855105000065.xhtml#p0175" class="textfl">
PSVM mainly used for data classification [
<div id="B9780323855105000065.xhtml#p0180" class="text">
<a href="#B9780323855105000065.xhtml#f0040">Fig. 6.7</a> represented the stepwise procedure of PSVM implementation. PSVM is taken as <span class="italic">m</span> data points in <span class="hiddenClass"><span class="math inline"><em>R</em><sup><em>n</em></sup></span></span><span><img src="images/B9780323855105000065-si93.svg" alt="image" /></span> represented using two matrices as matrix <span class="italic">Q</span> (<span class="hiddenClass"><span class="math inline"><em>m</em> × <em>n</em></span></span><span><img src="images/B9780323855105000065-si94.svg" alt="image" /></span>) and diagonal matrix <span class="italic">G</span> (<span class="hiddenClass"><span class="math inline"><em>m</em> × <em>m</em></span></span><span><img src="images/B9780323855105000065-si95.svg" alt="image" /></span>) with label of ±1. The label ±1 represents the class of each row of matrix <span class="italic">Q.</span> The mathematical implementation for linear classifier using PSVM is shown in following steps:
</div>
<ul>
<li><span id="B9780323855105000065.xhtml#u0070"><span class="bold">Step#1</span>: Express <span class="italic">M</span> as:<span id="B9780323855105000065.xhtml#page_125" data-aria-label="Page 125" type="pagebreak" data-role="doc-pagebreak"></span></span></li>
</ul>
<div class="pageavoid">
<figure>
<img src="images/f06-07-9780323855105.jpg" alt="Figure 6.7 Flowchart for PSVM implementation [ ¶ ¶ M = G\lbrack Q - \varepsilon\rbrack ¶ image(6.5) ¶ Where \varepsilonimage= m \times 1image which is a vector of 1 and calculates \etaimage using positive different \muimage values: ¶ \eta = \mu\left( {\left( {1 - M\left( {\frac{1}{\mu} + M&#39;M} \right)^{- 1}} \right)M&#39;} \right)\varepsilon ¶ image(6.6) ¶ or \etaimage can also be calculated as: ¶ \eta = \mu \ast \left( {1 - \left( {M \ast \vartheta} \right)} \right) ¶ image(6.7) ¶ Where \varthetaimage is represented as: \vartheta = \left( \frac{speye\left( {n + 1} \right)}{\mu + M&#39; \ast M} \right)\backslash Yimage and Y = sum\left( M \right)&#39;image. ¶ The optimal value for \muimage is decided according to expert skills which varies from 106 to 0.01. It is suggested that bigger value of \muimage provides superior fitting for training data, mostly \mu = 1image functions best. ¶ Step#2: Calculate \left( {\omega,\lambda} \right)image ¶ ¶ \omega = Q&#39; \ast G\eta;\,\,\text{and}\,\,\lambda = - \varepsilon&#39; \ast G\eta\,\,\text{and}\,\tau = \left. \eta/\mu \right. ¶ image(6.8) ¶ The maximization of the margin is achieved among the bounding planes in accordance to location (\lambdaimage) and orientation (\omegaimage) with respect to origin. ¶ Step#3: The new labeled or unlabeled dataset of Xnew is categorized as follow: ¶ ¶ \left( {Xnew&#39;\omega - \lambda} \right) = \left\{ {\begin{array}{l}
{&gt; 0,} \\
{&lt; 0,} \\
{= 0,} \\
\end{array}\begin{array}{l}
{\, then} \\
{then} \\
{then} \\
\end{array}} \right.\begin{array}{l}
{Xnew \in A + ;} \\
{Xnew \in A - ;} \\
{\text{Xnew} \in A + or\text{Xnew} \in A - ;} \\
\end{array} ¶ image(6.9) ¶ After proper performance of training phase, testing is performed with unlabeled dataset. The identified class of the tested dataset is defined by Eq. (6.10) which is the function of &quot;\lambda&quot;image and &quot;\omega&quot;image. ¶ ¶ f(Xnew) = sign\left( {\omega&#39; \ast Xnew - \lambda} \right) ¶ image(6.10) ¶ Where, f(Xnew)image = negative, then dataset is classified as class#1 \left( {A -} \right)image, and f(x)image = positive, then dataset is classified as class#2 (A +image). ¶ For multiple number of classifications, multiple binary PSVM classifiers are used in a combination subsequently. ¶  ¶ 2.6. SVM and PSVM based transmission line fault classification model formation ¶ Based on proposed approach as shown in Fig. 6.1 of Section 2.1, the TL fault detection and diagnosis model using SVM (TFDDS) and PSVM (TFDDP) is shown in Figs. 6.8 and 6.9, respectively. ¶ Figure 6.8 Classification approach through 10 SVM models. ¶ Figure 6.9 Classification approach through 10 PSVM models. ¶ Both TFDDS and TFDDP include 10-binary SVM and PSVM classifiers respectively which are utilized to classify the 11-condition, that is, healthy condition (HI) and the 10 transmission line faults (F1–F10) (F1:LGAG, F2:LGBG, F3:LGCG, F4:LLGABG, F5:LLGBCG, F6:LLCAG, F7:LLAB, F8:LLBC, F9:LLCA, and F10:LLLABC) scenario. ¶ In the FDD procedure using 10-binary classifiers, SVM model#1/PSVM model#1 is trained using whole datasets of 11-cases to classify the HI condition form 10 faulty conditions (F1–F10). For indicating the HI-condition, output of the model#1 is represented by -1, otherwise 1. Now, faulty datasets (F1–F10) are utilized to train the binary SVM model#2/PSVM model#2 to categorize the ground faults (F1-F6) from the short circuited fault (F7–F10). For demonstrating the “ground faults” condition from “short circuited,” the output of model#2 is represented by -1, otherwise 1. Now, short-circuited faulty data of F7–F10 are utilized to train the SVM modle#3/PSVM model#3 to categorize “F7–F9” faults from “F10” fault. For demonstrating the triple line short-circuited fault conditions (F10), the output of SVM model#3/PSVM model#3 is represented by -1; otherwise 1 for F7–F9 condition. Thereafter, double line short-circuited faulty dataset of F7–F9 faults are utilized to train the SVM model#4/PSVM model#4 to categorize the “F7 and F8” faults from “F9” fault. For demonstrating “F9” fault condition, the output of SVM model#4/PSVM model#4 is represented by -1; otherwise 1. Now, “F7 and F8” faults dataset are utilized to train the SVM model#5/PSVM model#5 to categorize “F7” fault condition from “F8” fault. For demonstrating “F8” fault condition, the output of SVM model#5/PSVM model#5 is represented by -1, otherwise 1. In this way, FDD of short-circuited line condition has been completed. ¶ Now further classification of ground fault conditions, the ground fault dataset of (F1–F6) faults is utilized to train the SVM model#6/PSVM model#6 to categorize “F1–F3 (single line to ground)” faults from “F4–F6 (double line to ground)” faults. For demonstrating the “F4–F6” fault conditions, the output of SVM model#6/PSVM model#6 is represented by -1, otherwise 1. Thereafter, double-line-to-ground fault dataset of F4-F6 faults are utilized to train the SVM model#7/PSVM model#7 to categorize “F6” fault condition from “(F4 and F5)” faults condition. For demonstrating “F6” fault condition, the output of SVM model#7/PSVM model#7 is represented by -1, otherwise 1. Now, the faulty dataset of F4 and F5 are utilized to train the SVM model#8/PSVM model#8 to categorize “F5” fault from “F4” fault condition. For demonstrating “F5” fault condition, the output of SVM model#8/PSVM model#8 is represented by -1, otherwise 1. Thereafter, single-line-to-ground fault dataset of F1-F3 are utilized to train the SVM model#9/PSVM model#9 to categorize “F1 &amp; F2” fault form “F3” fault condition. For designating “F3” fault condition, the output of SVM model#9/PSVM model#9 is represented by -1, otherwise 1. Finally, F1 and F2 dataset are utilized to train the SVM model#10/PSVM model#10 to categorize “F1” fault from “F2” fault condition. For demonstrating the “F2” fault condition apart from “F1”, the output of SVM model#10/PSVM model#10 is represented by -1, otherwise 1. ¶ Hence, Table 6.2 represents the summary of output codification of all developed 10-SVM/PSVM models. The performance measures of each SVM as well as PSVM diagnostics model are analyzed with respect to the model parameter optimization. ¶ Table 6.2 ¶ Fault categorySVM/ PSVM model #1SVM/ PSVM model #2SVM/ PSVM model #3SVM/ PSVM model #4SVM PSVM model #5SVM/ PSVM model #6SVM/ PSVM model #7SVM/ PSVM model #8SVM/ PSVM model #9SVM/ PSVM model #10 Healthy−1 \Theta   image  \Theta   image  \Theta   image  \Theta   image  \Theta   image  \Theta   image  \Theta   image  \Theta   image  \Theta   image  LLAB+1+1+1+1+1 \Theta   image  \Theta   image  \Theta   image  \Theta   image  \Theta   image  LLBC+1+1+1+1–1 \Theta   image  \Theta   image  \Theta   image  \Theta   image  \Theta   image  LLCA+1+1+1–1 \Theta   image  \Theta   image  \Theta   image  \Theta   image  \Theta   image  \Theta   image  LLLABC+1+1–1 \Theta   image  \Theta   image  \Theta   image  \Theta   image  \Theta   image  \Theta   image  \Theta   image  LGAG+1−1 \Theta   image  \Theta   image  \Theta   image +1 \Theta   image  \Theta   image +1+1 LGBG+1−1 \Theta   image  \Theta   image  \Theta   image +1 \Theta   image  \Theta   image +1−1 LGCG+1−1 \Theta   image  \Theta   image  \Theta   image +1 \Theta   image  \Theta   image −1 \Theta   image  LLGABG+1−1 \Theta   image  \Theta   image  \Theta   image −1+1+1 \Theta   image  \Theta   image  LLGBCG+1−1 \Theta   image  \Theta   image  \Theta   image −1+1−1 \Theta   image  \Theta   image  LLGCAG+1−1 \Theta   image  \Theta   image  \Theta   image −1−1 \Theta   image  \Theta   image  \Theta   image  ¶  ¶ \Thetaimage, not in used. ¶  ¶  ¶ 3. Results and discussions ¶ 3.1. SVM based transmission line fault classification ¶  ¶ Based on the proposed approach (Fig. 6.1), the complete structure of the transmission line fault diagnosis model has been presented in Fig. 6.8 by using the SVM approach. The MATLAB based code has been utilized to design 80 diagnostic models of 8 different categories (i.e., category1: RCL-raw current load, category2: RCS-raw current source, category3: RVL-raw voltage load, category4: RVS-raw voltage source, category5: IMFs of raw current load, category6: IMFs of the raw current source, category7: IMFs of raw voltage load, and category8: IMFs of the raw voltage source data). The diagnosis accuracy of each model has been listed in Table 6.3. The overall diagnostic accuracy of SVM models under category#6 is 99.992% and 89.099% for the training and testing phase, respectively, which is higher than the developed models of other categories. The graphical results for all models are shown in Fig. 6.10. The detailed classification accuracy analysis (class-wise) for each SVM model of category#6 has been represented in Table 6.4. ¶ Table 6.3 ¶  ¶  ¶ SVM based performance analysis. ¶  ¶  ¶  ¶  ¶ Dataset used" /><figcaption><span class="fignum">Figure 6.7</span><span class="x"> </span><span id="B9780323855105000065.xhtml#sp0040" class="ce_simple-para"><span class="bold">Flowchart for PSVM implementation [</span></span> ¶ ¶ <span class="math inline"><em>M</em> = <em>G</em>[<em>Q</em> − <em>ε</em>]</span> ¶ <img src="images/B9780323855105000065-si96.svg" alt="image" /><span id="B9780323855105000065.xhtml#e0030a" class="eqnum">(6.5)</span> ¶ Where <span class="hiddenClass"><span class="math inline"><em>ε</em></span></span><span><img src="images/B9780323855105000065-si97.svg" alt="image" /></span>= <span class="hiddenClass"><span class="math inline"><em>m</em> × 1</span></span><span><img src="images/B9780323855105000065-si98.svg" alt="image" /></span> which is a vector of 1 and calculates <span class="hiddenClass"><span class="math inline"><em>η</em></span></span><span><img src="images/B9780323855105000065-si99.svg" alt="image" /></span> using positive different <span class="hiddenClass"><span class="math inline"><em>μ</em></span></span><span><img src="images/B9780323855105000065-si100.svg" alt="image" /></span> values: ¶ <span class="math inline">$\eta = \mu\left( {\left( {1 - M\left( {\frac{1}{\mu} + M'M} \right)^{- 1}} \right)M'} \right)\varepsilon$</span> ¶ <img src="images/B9780323855105000065-si101.svg" alt="image" /><span id="B9780323855105000065.xhtml#e0035a" class="eqnum">(6.6)</span> ¶ or <span class="hiddenClass"><span class="math inline"><em>η</em></span></span><span><img src="images/B9780323855105000065-si102.svg" alt="image" /></span> can also be calculated as: ¶ <span class="math inline"><em>η</em> = <em>μ</em> * (1−(<em>M</em>*<em>ϑ</em>))</span> ¶ <img src="images/B9780323855105000065-si103.svg" alt="image" /><span id="B9780323855105000065.xhtml#e0040a" class="eqnum">(6.7)</span> ¶ Where <span class="hiddenClass"><span class="math inline"><em>ϑ</em></span></span><span><img src="images/B9780323855105000065-si104.svg" alt="image" /></span> is represented as: <span class="hiddenClass"><span class="math inline">$\vartheta = \left( \frac{speye\left( {n + 1} \right)}{\mu + M' \ast M} \right)\backslash Y$</span></span><span><img src="images/B9780323855105000065-si105.svg" alt="image" /></span> and <span class="hiddenClass"><span class="math inline"><em>Y</em> = <em>s</em><em>u</em><em>m</em>(<em>M</em>)′</span></span><span><img src="images/B9780323855105000065-si106.svg" alt="image" /></span>. ¶ The optimal value for <span class="hiddenClass"><span class="math inline"><em>μ</em></span></span><span><img src="images/B9780323855105000065-si107.svg" alt="image" /></span> is decided according to expert skills which varies from 10<sup>6</sup> to 0.01. It is suggested that bigger value of <span class="hiddenClass"><span class="math inline"><em>μ</em></span></span><span><img src="images/B9780323855105000065-si108.svg" alt="image" /></span> provides superior fitting for training data, mostly <span class="hiddenClass"><span class="math inline"><em>μ</em> = 1</span></span><span><img src="images/B9780323855105000065-si109.svg" alt="image" /></span> functions best. ¶ <span id="B9780323855105000065.xhtml#u0075"><span class="bold">Step#2</span>: Calculate <span class="hiddenClass"><span class="math inline">(<em>ω</em>,<em>λ</em>)</span></span><span><img src="images/B9780323855105000065-si110.svg" alt="image" /></span><span id="B9780323855105000065.xhtml#page_126" data-aria-label="Page 126" type="pagebreak" data-role="doc-pagebreak"></span></span> ¶ ¶ <span class="math inline"><em>ω</em> = <em>Q</em>′ * <em>G</em><em>η</em>;  and  <em>λ</em> =  − <em>ε</em>′ * <em>G</em><em>η</em>  and <em>τ</em> = <em>η</em>/<em>μ</em></span> ¶ <img src="images/B9780323855105000065-si111.svg" alt="image" /><span id="B9780323855105000065.xhtml#e0045a" class="eqnum">(6.8)</span> ¶ The maximization of the margin is achieved among the bounding planes in accordance to location (<span class="hiddenClass"><span class="math inline"><em>λ</em></span></span><span><img src="images/B9780323855105000065-si112.svg" alt="image" /></span>) and orientation (<span class="hiddenClass"><span class="math inline"><em>ω</em></span></span><span><img src="images/B9780323855105000065-si113.svg" alt="image" /></span>) with respect to origin. ¶ <span id="B9780323855105000065.xhtml#u0080"><span class="bold">Step#3</span>: The new labeled or unlabeled dataset of <span class="italic">Xnew</span> is categorized as follow:</span> ¶ ¶ <span class="math inline">$\left( {Xnew'\omega - \lambda} \right) = \left\{ {\begin{array}{l}
{&gt; 0,} \\
{&lt; 0,} \\
{= 0,} \\
\end{array}\begin{array}{l}
{\, then} \\
{then} \\
{then} \\
\end{array}} \right.\begin{array}{l}
{Xnew \in A + ;} \\
{Xnew \in A - ;} \\
{\text{Xnew} \in A + or\text{Xnew} \in A - ;} \\
\end{array}$</span> ¶ <img src="images/B9780323855105000065-si114.svg" alt="image" /><span id="B9780323855105000065.xhtml#e0050a" class="eqnum">(6.9)</span> ¶ After proper performance of training phase, testing is performed with unlabeled dataset. The identified class of the tested dataset is defined by Eq. <a href="#B9780323855105000065.xhtml#e0055">(6.10)</a> which is the function of <span class="hiddenClass"><span class="math inline">$"\lambda"$</span></span><span><img src="images/B9780323855105000065-si115.svg" alt="image" /></span> and <span class="hiddenClass"><span class="math inline">$"\omega"$</span></span><span><img src="images/B9780323855105000065-si116.svg" alt="image" /></span>. ¶ ¶ <span class="math inline"><em>f</em>(<em>X</em><em>n</em><em>e</em><em>w</em>) = <em>s</em><em>i</em><em>g</em><em>n</em>(<em>ω</em>′*<em>X</em><em>n</em><em>e</em><em>w</em>−<em>λ</em>)</span> ¶ <img src="images/B9780323855105000065-si117.svg" alt="image" /><span id="B9780323855105000065.xhtml#e0055a" class="eqnum">(6.10)</span> ¶ Where, <span class="hiddenClass"><span class="math inline"><em>f</em>(<em>X</em><em>n</em><em>e</em><em>w</em>)</span></span><span><img src="images/B9780323855105000065-si118.svg" alt="image" /></span> = negative, then dataset is classified as class#1 <span class="hiddenClass"><span class="math inline">(<em>A</em>−)</span></span><span><img src="images/B9780323855105000065-si119.svg" alt="image" /></span>, and <span class="hiddenClass"><span class="math inline"><em>f</em>(<em>x</em>)</span></span><span><img src="images/B9780323855105000065-si120.svg" alt="image" /></span> = positive, then dataset is classified as class#2 (<span class="hiddenClass"><span class="math inline"><em>A</em>+</span></span><span><img src="images/B9780323855105000065-si121.svg" alt="image" /></span>). ¶ For multiple number of classifications, multiple binary PSVM classifiers are used in a combination subsequently. ¶ </section> ¶ 2.6. SVM and PSVM based transmission line fault classification model formation ¶ Based on proposed approach as shown in <a href="#B9780323855105000065.xhtml#f0010">Fig. 6.1</a> of <a href="#B9780323855105000065.xhtml#s0020">Section 2.1</a>, the TL fault detection and diagnosis model using SVM (TFDDS) and PSVM (TFDDP) is shown in <a href="#B9780323855105000065.xhtml#f0045">Figs. 6.8</a> and <a href="#B9780323855105000065.xhtml#f0050">6.9</a>, respectively. ¶ <img src="images/f06-08-9780323855105.jpg" title="fig:" alt="Figure 6.8 Classification approach through 10 SVM models." /> ¶ <img src="images/f06-09-9780323855105.jpg" title="fig:" alt="Figure 6.9 Classification approach through 10 PSVM models." /> ¶ Both TFDDS and TFDDP include 10-binary SVM and PSVM classifiers respectively which are utilized to classify the 11-condition, that is, healthy condition (HI) and the 10 transmission line faults (F1–F10) (F1:LGAG, F2:LGBG, F3:LGCG, F4:LLGABG, F5:LLGBCG, F6:LLCAG, F7:LLAB, F8:LLBC, F9:LLCA, and F10:LLLABC) scenario. ¶ In the FDD procedure using 10-binary classifiers, SVM model#1/PSVM model#1 is trained using whole datasets of 11-cases to classify the HI condition form 10 faulty conditions (F1–F10). For indicating the HI-condition, output of the model#1 is represented by -1, otherwise 1. Now, faulty datasets (F1–F10) are utilized to train the binary SVM model#2/PSVM model#2 to categorize the ground faults (F1-F6) from the short circuited fault (F7–F10). For demonstrating the “ground faults” condition from “short circuited,” the output of model#2 is represented by -1, otherwise 1. Now, short-circuited faulty data of F7–F10 are utilized to train the SVM modle#3/PSVM model#3 to categorize “F7–F9” faults from “F10” fault. For demonstrating the triple line short-circuited fault<span id="B9780323855105000065.xhtml#page_127" data-aria-label="Page 127" type="pagebreak" data-role="doc-pagebreak"></span> conditions (F10), the output of SVM model#3/PSVM model#3 is represented by -1; otherwise 1 for F7–F9 condition. Thereafter, double line short-circuited faulty dataset of F7–F9 faults are utilized to train the SVM model#4/PSVM model#4 to categorize the “F7 and F8” faults from “F9” fault. For demonstrating “F9” fault condition, the output of SVM model#4/PSVM model#4 is represented by -1; otherwise 1. Now, “F7 and F8” faults dataset are utilized to train the SVM model#5/PSVM model#5 to categorize “F7” fault condition from “F8” fault. For demonstrating “F8” fault condition, the output of SVM model#5/PSVM model#5 is represented by -1, otherwise 1. In this way, FDD of short-circuited line condition has been completed. ¶ Now further classification of ground fault conditions, the ground fault dataset of (F1–F6) faults is utilized to train the SVM model#6/PSVM model#6 to categorize “F1–F3 (single line to ground)” faults from “F4–F6 (double line to ground)” faults. For demonstrating the “F4–F6” fault conditions, the output of SVM model#6/PSVM model#6 is represented by -1, otherwise 1. Thereafter,<span id="B9780323855105000065.xhtml#page_128" data-aria-label="Page 128" type="pagebreak" data-role="doc-pagebreak"></span> double-line-to-ground fault dataset of F4-F6 faults are utilized to train the SVM model#7/PSVM model#7 to categorize “F6” fault condition from “(F4 and F5)” faults condition. For demonstrating “F6” fault condition, the output of SVM model#7/PSVM model#7 is represented by -1, otherwise 1. Now, the faulty dataset of F4 and F5 are utilized to train the SVM model#8/PSVM model#8 to categorize “F5” fault from “F4” fault condition. For demonstrating “F5” fault condition, the output of SVM model#8/PSVM model#8 is represented by -1, otherwise 1. Thereafter, single-line-to-ground fault dataset of F1-F3 are utilized to train the SVM model#9/PSVM model#9 to categorize “F1 &amp; F2” fault form “F3” fault condition. For designating “F3” fault condition, the output of SVM model#9/PSVM model#9 is represented by -1, otherwise 1. Finally, F1 and F2 dataset are utilized to train the SVM model#10/PSVM model#10 to categorize “F1” fault from “F2” fault condition. For demonstrating the “F2” fault condition apart from “F1”, the output of SVM model#10/PSVM model#10 is represented by -1, otherwise 1.<span id="B9780323855105000065.xhtml#page_129" data-aria-label="Page 129" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000065.xhtml#page_130" data-aria-label="Page 130" type="pagebreak" data-role="doc-pagebreak"></span> ¶ Hence, <a href="#B9780323855105000065.xhtml#t0015">Table 6.2</a> represents the summary of output codification of all developed 10-SVM/PSVM models. The performance measures of each SVM as well as PSVM diagnostics model are analyzed with respect to the model parameter optimization. ¶ Table 6.2 ¶ Fault categorySVM/<br />
PSVM model #1SVM/<br />
PSVM model #2SVM/<br />
PSVM model #3SVM/<br />
PSVM model #4SVM<br />
PSVM model #5SVM/<br />
PSVM model #6SVM/<br />
PSVM model #7SVM/<br />
PSVM model #8SVM/<br />
PSVM model #9SVM/<br />
PSVM model #10<br />
Healthy−1<span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si5.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si6.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si7.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si8.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si9.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si10.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si11.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si12.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si13.svg" alt="image" /> </span><br />
LLAB+1+1+1+1+1<span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si14.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si15.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si16.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si17.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si18.svg" alt="image" /> </span><br />
LLBC+1+1+1+1–1<span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si19.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si20.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si21.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si22.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si23.svg" alt="image" /> </span><br />
LLCA+1+1+1–1<span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si24.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si25.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si26.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si27.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si28.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si29.svg" alt="image" /> </span><br />
LLLABC+1+1–1<span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si30.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si31.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si32.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si33.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si34.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si35.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si36.svg" alt="image" /> </span><br />
LGAG+1−1<span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si37.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si38.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si39.svg" alt="image" /> </span>+1<span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si40.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si41.svg" alt="image" /> </span>+1+1<br />
LGBG+1−1<span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si42.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si43.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si44.svg" alt="image" /> </span>+1<span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si45.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si46.svg" alt="image" /> </span>+1−1<br />
LGCG+1−1<span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si47.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si48.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si49.svg" alt="image" /> </span>+1<span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si50.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si51.svg" alt="image" /> </span>−1<span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si52.svg" alt="image" /> </span><br />
LLGABG+1−1<span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si53.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si54.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si55.svg" alt="image" /> </span>−1+1+1<span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si56.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si57.svg" alt="image" /> </span><br />
LLGBCG+1−1<span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si58.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si59.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si60.svg" alt="image" /> </span>−1+1−1<span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si61.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si62.svg" alt="image" /> </span><br />
LLGCAG+1−1<span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si63.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si64.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si65.svg" alt="image" /> </span>−1−1<span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si66.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si67.svg" alt="image" /> </span><span class="hiddenClass"> <span class="math inline"><em>Θ</em></span> </span> <span> <img src="images/B9780323855105000065-si68.svg" alt="image" /> </span> ¶ <img src="images/B9780323855105000065-t0015.png" /> ¶ <span id="B9780323855105000065.xhtml#sp0085" class="ce_simple-para"><span class="hiddenClass"><span class="math inline"><em>Θ</em></span></span><span><img src="images/B9780323855105000065-si69.svg" alt="image" /></span>, not in used.</span> ¶ </section> ¶ <hgroup title="title"> ¶ 3. Results and discussions ¶ 3.1. SVM based transmission line fault classification ¶ </hgroup> ¶ Based on the proposed approach (<a href="#B9780323855105000065.xhtml#f0010">Fig. 6.1</a>), the complete structure of the transmission line fault diagnosis model has been presented in <a href="#B9780323855105000065.xhtml#f0045">Fig. 6.8</a> by using the SVM approach. The MATLAB based code has been utilized to design 80 diagnostic models of 8 different categories (i.e., category1: RCL-raw current load, category2: RCS-raw current source, category3: RVL-raw voltage load, category4: RVS-raw voltage source, category5: IMFs of raw current load, category6: IMFs of the raw current source, category7: IMFs of raw voltage load, and category8: IMFs of the raw voltage source data). The diagnosis accuracy of each model has been listed in <a href="#B9780323855105000065.xhtml#t0020">Table 6.3</a>. The overall diagnostic accuracy of SVM models under category#6 is 99.992% and 89.099% for the training and testing phase, respectively, which is higher than the developed models of other categories. The graphical results for all models are shown in <a href="#B9780323855105000065.xhtml#f0055">Fig. 6.10</a>. The detailed classification accuracy analysis (class-wise) for each SVM model of category#6 has been represented in <a href="#B9780323855105000065.xhtml#t0025">Table 6.4</a>. ¶ Table 6.3 ¶ <table border="1" class="tbody"> ¶ <caption class="ttitle"> ¶ <span id="B9780323855105000065.xhtml#sp0090" class="ce_simple-para">SVM based performance analysis.</span> ¶ </caption> ¶ <thead title="thead"> ¶ <tr title="table-row"> ¶ <th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head"> ¶ Dataset used</figcaption>
</figure>
</div>
<div class="pageavoid">
<p>Table 6.4</p>
<table border="1" class="tbody">
<caption class="ttitle">
<span id="B9780323855105000065.xhtml#sp0095" class="ce_simple-para">Class-wise classification accuracy analysis for SVM1–SVM10 based on “EEMDCS.”</span>
</caption>
<thead title="thead">
<tr title="table-row">
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
SVM model/data sets used
</div>
</div>
</section>
</div>
</div>
</section>
</div>
</section>
</section>
</div>
</div>
</div>
</div>
</div>
</section>
</div>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Transmission line operating condition</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>MSE</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>RMSE</p>
</th>
<th class="tcolhd1" colspan="2" style="text-align:center;vertical-align:bottom" title="table-head">
<p>Diagnosis accuracy in training phase (%)</p>
</th>
<th class="tcolhd1" colspan="2" style="text-align:center;vertical-align:bottom" title="table-head">
<p>Diagnosis accuracy in testing phase (%)</p>
</th>
</tr>
</thead>
<tbody title="tbody">
<tr title="table-row">
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>SVM model1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Healthy condition</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.0008</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.02881</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1200/1200</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>99.917</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1189/1200</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>96.644</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Faulty condition</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>11989/12000</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>11568/12000</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>SVM model2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Ground Fault</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.0</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>4800/4800</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>100</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>4163/4800</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>84.65</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Short Circuit Fault</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>7200/7200</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6842/7200</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>SVM model3</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>LLAB,LLBC,LLCA</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.0</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>3600/3600</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>100</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>3263/3600</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>85.104</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>LLLABC</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1200/1200</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>822/1200</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>SVM model4</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>LLAB,LLBC</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.0</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2400/2400</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>100</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2196/2400</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>87.361</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>LLCA</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1200/1200</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>949/1200</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>SVM model5</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>LLAB</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.0</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1200/1200</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>100</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>923/1200</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>85.208</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>LLBC</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1200/1200</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1122/1200</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>SVM model6</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Double line to ground</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.0</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>3600/3600</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>100</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>3316/3600</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>86.556</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Single line to ground</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>3600/3600</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2916/3600</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>SVM model7</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>LLGABG,LLGBCG</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.0</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2400/2400</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>100</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2197/2400</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>89.472</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>LLGCAG</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1200/1200</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1024/1200</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>SVM model8</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>LLGABG</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.0</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1200/1200</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>100</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1178/1200</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>95.958</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>LLGBCG</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1200/1200</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1125/1200</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>SVM model9</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>LGAG,LGBG</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.0</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2400/2400</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>100</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1996/2400</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>81.111</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>LGCG</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1200/1200</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>924/1200</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>SVM model10</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>LGAG</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.0</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1200/1200</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>100</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1198/1200</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>98.917</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>LGBG</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1200/1200</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1176/1200</p>
</td>
</tr>
<tr title="table-row">
<th class="tb" title="table-entry">
</th>
<th class="tb" title="table-entry">
</th>
<th class="tb" title="table-entry">
</th>
<th class="tb" colspan="2" style="text-align:left;" title="table-entry">
<p><span class="bold">Average accuracy (%)</span></p>
</th>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="bold">99.992</span></p>
</td>
<td class="tb" title="table-entry">
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="bold">89.099</span></p>
</td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="B9780323855105000065.xhtml#s0060" class="ce_section2">
<h3 id="B9780323855105000065.xhtml#st0070" class="h2hd">3.2. PSVM based transmission line fault classification</h3>
<div id="B9780323855105000065.xhtml#p0285" class="textfl">
<a href="#B9780323855105000065.xhtml#f0050">Fig. 6.9</a> represents the step-wise procedure for fault diagnosis using the PSVM approach. The MATLAB based code for PSVM technique has been formulated to design and analyze 80 binary classifiers of 8 categories (i.e., category1: RCL-raw current load, category2: RCS-raw current source, category3: RVL-raw voltage load, category4: RVS-raw voltage source, category5: IMFs of raw current load, category6: IMFs of the raw current source, category7: IMFs of raw voltage load, and category8: IMFs of raw voltage source data) as shown in <a href="#B9780323855105000065.xhtml#t0030">Table 6.5</a>. After analyzing <a href="#B9780323855105000065.xhtml#t0030">Table 6.5</a>, it is found that the highest diagnostic accuracy for the transmission line is with category#6. The overall efficiency of category#6 based PSVM models has been found to be 97.349% (for training phase) and 93.017% (for testing phase), which is comparatively higher as compared with other PSVM models as mentioned in <a href="#B9780323855105000065.xhtml#t0030">Table 6.5</a>. Training was done for the various value of Nu (range of Nu = 6<sup>10</sup> to 0.01) to check the transmission line fault diagnosis accuracy. In this case, fault identification is higher at Nu = 1, 0.1, &amp; 0.01 as represented in <a href="#B9780323855105000065.xhtml#f0060">Fig. 6.11A–J</a>) for all 10 models. The detailed analysis of classification accuracy for category#6 is presented in <a href="#B9780323855105000065.xhtml#t0035">Table 6.6</a>, where calculated value of weight (w) and gama (G) for PSVM1 to PSVM10 with variation of Nu for each class has been represented individually (<a href="#B9780323855105000065.xhtml#f0065">Fig. 6.12</a>).<span id="B9780323855105000065.xhtml#page_131" data-aria-label="Page 131" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000065.xhtml#page_132" data-aria-label="Page 132" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000065.xhtml#page_133" data-aria-label="Page 133" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000065.xhtml#page_134" data-aria-label="Page 134" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000065.xhtml#page_135" data-aria-label="Page 135" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000065.xhtml#page_136" data-aria-label="Page 136" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div class="pageavoid">
<p>Table 6.5</p>
<div class="big_device">
<table border="1" class="tbody">
<caption class="ttitle">
<span id="B9780323855105000065.xhtml#sp0100" class="ce_simple-para">PSVM based performance analysis of recorded raw data and its EEMD.</span>
</caption>
<thead title="thead">
<tr title="table-row">
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
Dataset used
</div>
</div>
</section>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>PSVM Phase</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>PSVM1</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>PSVM2</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>PSVM3</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>PSVM4</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>PSVM5</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>PSVM6</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>PSVM7</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>PSVM8</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>PSVM9</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>PSVM10</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Average</p>
</th>
</tr>
</thead>
<tbody title="tbody">
<tr title="table-row">
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>Category1: RCL</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Train</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>82.434</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>68.217</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>75</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>66.667</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>50</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>54.375</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>66.667</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>50</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>66.667</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>50</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>63.003</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Test</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>74.079</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>60.867</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>75</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>66.667</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>49.875</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>50.639</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>66.667</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>49.208</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>66.667</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>49.792</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>60.946</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>Category2: RCS</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Train</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>89.948</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>64.167</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>75</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>66.667</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>59.875</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>50.847</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>66.667</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>50</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>66.667</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>50</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>63.984</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Test</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>86.047</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>60.817</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>75</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>66.667</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>49.875</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>49.931</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>66.667</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>49.875</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>66.667</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>49.791</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>62.134</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>Category3: RVL</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Train</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>81.647</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>60.009</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>75</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>70.75</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>50</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>50</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>69.111</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>50</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>66.667</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>50</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>62.318</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Test</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>75.964</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>60.008</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>75</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>69.083</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>49.958</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>49.958</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>67.278</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>49.917</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>66.667</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>49.958</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>61.379</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>Category4: RVS</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Train</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>87.092</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>65.783</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>62.792</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>72.083</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>50</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>50.097</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>66.66</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>52.935</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>66.66</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>50</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>62.410</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Test</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>82.074</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>62.617</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>60.313</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>70.333</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>49.958</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>49.955</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>66.66</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>50.958</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>66.66</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>49.792</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>60.932</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>Category5: EEMDCL</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Train</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>90</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>72.975</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>100</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>100</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>100</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>71.986</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>93.333</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>100</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>91.111</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>100</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>91.941</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Test</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>84.848</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>56.425</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>83.333</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>84.611</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>83.333</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>61.111</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>87.778</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>93.543</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>89.083</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>83.333</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>80.739</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p><span class="bold">Category6: EEMDCS</span></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Train</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>90.909</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>91.158</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>97.146</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>99.556</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>100</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>94.722</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>100</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>100</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>100</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>100</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="bold">97.349</span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Test</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>90.909</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>89.292</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>92</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>94.194</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>92.167</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>93.986</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>95.778</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>90.958</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>90.889</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>100</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="bold">93.017</span></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>Category7: EEMDVL</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Train</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>87.891</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>68.475</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>86.854</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>96.389</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>87.583</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>70.153</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>87.056</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>90.292</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>95.417</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>76.083</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>84.619</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Test</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>87.284</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>66.517</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>82.375</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>91.194</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>86.292</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>65.778</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>82.25</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>89.792</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>91.876</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>74.042</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>81.739</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>Category8: EEMDVS</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Train</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>89.054</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>66.525</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>99.604</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>96.305</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>80.666</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>83.403</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>94.694</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>95.5</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>100</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>100</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>90.575</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Test</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>88.054</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>63.925</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>94.625</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>93.25</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>78.625</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>79.597</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>89.194</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>89.25</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>98.194</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>96.417</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>87.113</p>
</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000065-t0030.png" /></p>
</div>
</div>
<div class="pageavoid">
<figure>
<img src="images/f06-11a-9780323855105.jpg" alt="Figure 6.11 PSVM based transmission line fault diagnosis accuracy analysis with variation of Nu value for (A) PSVM1, (B) PSVM2, (C) PSVM3, (D) PSVM4, (E) PSVM5, (F) PSVM6, (G) PSVM7, (H) PSVM8, (I) PSVM9, and (J) PSVM10." /><figcaption><span class="fignum">Figure 6.11</span><span class="x"> </span><span id="B9780323855105000065.xhtml#sp0060" class="ce_simple-para">PSVM based transmission line fault diagnosis accuracy analysis with variation of Nu value for (A) PSVM1, (B) PSVM2, (C) PSVM3, (D) PSVM4, (E) PSVM5, (F) PSVM6, (G) PSVM7, (H) PSVM8, (I) PSVM9, and (J) PSVM10.</span></figcaption>
</figure>
</div>
<div class="pageavoid">
<p>Table 6.6</p>
<table border="1" class="tbody">
<caption class="ttitle">
<span id="B9780323855105000065.xhtml#sp0105" class="ce_simple-para">Class-wise classification accuracy analysis for PSVM1–PSVM10 based on “EEMDCS.”</span>
</caption>
<thead title="thead">
<tr title="table-row">
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
PSVM model/data sets used
</div>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Type of transmission line operating condition</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>MSE</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>RMSE</p>
</th>
<th class="tcolhd1" colspan="2" style="text-align:center;vertical-align:bottom" title="table-head">
<p>Diagnosis accuracy in training phase (%)</p>
</th>
<th class="tcolhd1" colspan="2" style="text-align:center;vertical-align:bottom" title="table-head">
<p>Diagnosis accuracy in testing phase (%)</p>
</th>
</tr>
</thead>
<tbody title="tbody">
<tr title="table-row">
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>PSVM model1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Healthy condition</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.09091</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.3015</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1099/1200</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>90.909</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1080/1200</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>90.909</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Faulty condition</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>10901/12000</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>10920/12000</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>PSVM model2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Ground fault</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.0884</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.2974</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>4475/4800</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>91.158</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>4298/4800</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>89.292</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Short circuit fault</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6464/7200</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6417/7200</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>PSVM model3</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>LLAB,LLBC,LLCA</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.02854</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.1689</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>3517/3600</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>97.146</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>3382/3600</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>92</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>LLLABC</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1146/1200</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1034/1200</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>PSVM model4</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>LLAB,LLBC</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.00444</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.0666</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2399/2400</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>99.556</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2280/2400</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>94.194</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>LLCA</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1185/1200</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1111/1200</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>SVM model5</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>LLAB</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.0</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1200/1200</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>100</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1039/1200</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>92.167</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>LLBC</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1200/1200</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1173/1200</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>PSVM model6</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Double line to ground</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.05278</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.2297</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>3505/3600</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>94.722</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>3394/3600</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>93.986</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Single line to ground</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>3315/3600</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>3373/3600</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>PSVM model7</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>LLGABG,LLGBCG</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.0</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2400/2400</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>100</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2304/2400</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>95.778</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>LLGCAG</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1200/1200</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1144/1200</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>PSVM model8</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>LLGABG</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.0</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1200/1200</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>100</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1082/1200</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>90.958</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>LLGBCG</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1200/1200</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1101/1200</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>PSVM model9</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>LGAG,LGBG</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.0</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2400/2400</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>100</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2198/2400</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>90.889</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>LGCG</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1200/1200</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1074/1200</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>PSVM model10</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>LGAG</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.0</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>0.0</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1200/1200</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>100</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1200/1200</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>100</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>LGBG</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1200/1200</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1200/1200</p>
</td>
</tr>
<tr title="table-row">
<th class="tb" title="table-entry">
</th>
<th class="tb" title="table-entry">
</th>
<th class="tb" title="table-entry">
</th>
<th class="tb" colspan="2" style="text-align:left;" title="table-entry">
<p><span class="bold">Average accuracy (%)</span></p>
</th>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="bold">97.349</span></p>
</td>
<td class="tb" title="table-entry">
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="bold">93.017</span></p>
</td>
</tr>
</tbody>
</table>
</div>
<div class="pageavoid">
<figure>
<img src="images/f06-12-9780323855105.jpg" alt="Figure 6.12 Calculated weight (w) and gamma (G) value for PSVM1–PSVM10 with variation of Nu." /><figcaption><span class="fignum">Figure 6.12</span><span class="x"> </span><span id="B9780323855105000065.xhtml#sp0065" class="ce_simple-para"><span class="bold">Calculated weight (w) and gamma (G) value for PSVM1–PSVM10 with variation of Nu.</span></span></figcaption>
</figure>
</div>
</section>
<section id="B9780323855105000065.xhtml#s0065" class="ce_section2">
<h3 id="B9780323855105000065.xhtml#st0075" class="h2hd">3.3. Comparative results analysis of SVM and PSVM based fault classification models</h3>
<div id="B9780323855105000065.xhtml#p0290" class="textfl">
After implementation of SVM and PSVM approaches, 160 number of diagnostics models (80 diagnostic models by SVM and 80 diagnostic models by PSVM) have been implemented by using different input variables of 8 different categories and then classification accuracy have been evaluated for analyzing the classification compatibility of both classification approaches (SVM and PSVM). After detailed comparison, it is concluded that only one specific category will provide best results that is known as category#6 based PSVM models as shown in <a href="#B9780323855105000065.xhtml#f0070">Fig. 6.13</a>. PSVM based transmission line fault diagnosis model has acceptable diagnostic accuracy than SVM based models.<span id="B9780323855105000065.xhtml#page_137" data-aria-label="Page 137" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000065.xhtml#page_138" data-aria-label="Page 138" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000065.xhtml#page_139" data-aria-label="Page 139" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div class="pageavoid">
<figure>
<img src="images/f06-13-9780323855105.jpg" alt="Figure 6.13 Comparative result analysis of SVM and PSVM." /><figcaption><span class="fignum">Figure 6.13</span><span class="x"> </span><span id="B9780323855105000065.xhtml#sp0070" class="ce_simple-para"><span class="bold">Comparative result analysis of SVM and PSVM.</span></span></figcaption>
</figure>
</div>
</section>
</section>
<section id="B9780323855105000065.xhtml#s0070" class="ce_section1">
<h2 id="B9780323855105000065.xhtml#st0080" class="h1hd">4. Conclusion</h2>
<div id="B9780323855105000065.xhtml#p0295" class="textfl">
The presented chapter shows the advantages of the EEMD data decomposition technique in transmission line fault diagnosis by using PSVM and SVM based classifiers. A total of 160 numbers of intelligent classifiers have been designed and implemented in this study, out of which, the 80 classifiers are based on the raw dataset and 80 classifiers are based on the EEMD technique. PSVM based obtained results of eight different categories (category1–category8) are compared with SVM based results which show the superiority of the proposed PSVM classifiers. In term of processing time, PSVM is also faster than SVM and tuning of model parameters are easy. Furthermore, both SVM and PSVM models are developed, validated, and tested for classification of the faults occurring in the power transmission line. The results suggest that PSVM proves to be effective and takes much shorter training/testing time as compared with SVM.
</div>
<div id="B9780323855105000065.xhtml#p0300" class="text">
For the future scope, the proposed approach can be adopted for online, non-intrusive FDD of smart-grid applications, which will reduce the O&amp;M cost and increase the operating life span of the equipment as well as the system.
</div>
</section>
</div>
<footer>
<section type="bibliography" data-role="doc-bibliography">
<div class="ce_bibliography">
<h1 class="reftitle">References</h1>
<p><span class="ce_label">[1]</span> <span id="B9780323855105000065.xhtml#ref0010" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Chen</span><span class="x"> </span><span class="ce_given-name">YQ</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Fink</span><span class="x"> </span><span class="ce_given-name">O</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Sansavini</span><span class="x"> </span><span class="ce_given-name">G</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Combined fault location and classification for power transmission lines fault diagnosis with integrated feature extraction</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Ind. Electron</span></em></cite><span class="x">. </span><span class="sb_date">2018</span><span class="x">;</span>65</span><span class="sb_issue-nr"><span class="x">(</span>1<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">561</span><span class="x">–</span><span class="sb_last-page">569</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TIE.2017.2721922</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000065.xhtml#bib_0015">2</a>]</span> <span id="B9780323855105000065.xhtml#ref0015" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Mishra</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Artificial neural network and empirical mode decomposition based imbalance fault diagnosis of wind turbine using TurbSim, FAST and Simulink</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IET Renew. Power Generat</span></em></cite><span class="x">. </span><span class="sb_date">2017</span><span class="x">;</span>11</span><span class="sb_issue-nr"><span class="x">(</span>6<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">889</span><span class="x">–</span><span class="sb_last-page">902</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1049/iet-rpg.2015.0382</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[3]</span> <span id="B9780323855105000065.xhtml#ref0020" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Mishra</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Application of GEP to investigate the imbalance faults in direct-drive wind turbine using generator current signals</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IET Renew. Power Generat</span></em></cite><span class="x">. </span><span class="sb_date">2017</span><span class="x">;</span>11</span><span class="sb_issue-nr"><span class="x">(</span>6<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">889</span><span class="x">–</span><span class="sb_last-page">902</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1049/iet-rpg.2016.0689</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000065.xhtml#bib_0025">4</a>]</span> <span id="B9780323855105000065.xhtml#ref0025" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Fatema</span><span class="x"> </span><span class="ce_given-name">N</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Iqbal</span><span class="x"> </span><span class="ce_given-name">A</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Data driven intelligent model for sales prices prediction and monitoring of a building</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_edited-book"><span class="sb_title"><em><span class="sb_maintitle">Soft Computing in Condition Monitoring and Diagnostics of Electrical and Mechanical Systems</span></em></span><span class="x">. </span><span class="sb_publisher"><span class="sb_name">Springer</span></span><span class="x">; </span><span class="sb_date">2019</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">407</span><span class="x">–</span><span class="sb_last-page">421</span></span></span><span class="x">:</span> <span class="sb_comment">doi: <a href="https://doi.org/10.1007/978-981-15-1532-3_18">https://doi.org/10.1007/978-981-15-1532-3_18</a></span></span><span class="x">. </span></p>
<p><span class="ce_label">[5]</span> <span id="B9780323855105000065.xhtml#ref0030" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Mishra</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Application of GEP to investigate the imbalance faults in direct-drive wind turbine using generator current signals</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IET Renew. Power Generat</span></em></cite><span class="x">. </span><span class="sb_date">2018</span><span class="x">;</span>12</span><span class="sb_issue-nr"><span class="x">(</span>3<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">279</span><span class="x">–</span><span class="sb_last-page">291</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1049/iet-rpg.2016.0689</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000065.xhtml#bib_0035">6</a>]</span> <span id="B9780323855105000065.xhtml#ref0035" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Yadav</span><span class="x"> </span><span class="ce_given-name">AK</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Chandel</span><span class="x"> </span><span class="ce_given-name">SS</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Selection of most relevant input parameters using WEKA for artificial neural network based solar radiation prediction models</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Renew. Sustain. Energy Rev</span></em></cite><span class="x">. </span><span class="sb_date">2014</span><span class="x">;</span>31</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">509</span><span class="x">–</span><span class="sb_last-page">519</span></span></span><span class="x">:</span> <span class="sb_comment">doi: <a href="https://doi.org/10.1016/j.rser.2013.12.008">https://doi.org/10.1016/j.rser.2013.12.008</a></span></span><span class="x">. </span></p>
<p><span class="ce_label">[7]</span> <span id="B9780323855105000065.xhtml#ref0040" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Aggarwal</span><span class="x"> </span><span class="ce_given-name">RK</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Aslan</span><span class="x"> </span><span class="ce_given-name">Y</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Johns</span><span class="x"> </span><span class="ce_given-name">AT</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">New concept in fault location for overhead distribution systems using superimposed components</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IET Gener. Transm. Distrib</span></em></cite><span class="x">. </span><span class="sb_date">1997</span><span class="x">;</span>144</span><span class="sb_issue-nr"><span class="x">(</span>3<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">309</span><span class="x">–</span><span class="sb_last-page">316</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000065.xhtml#bib_0045">8</a>]</span> <span id="B9780323855105000065.xhtml#ref0045" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Jung</span><span class="x"> </span><span class="ce_given-name">CK</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Lee</span><span class="x"> </span><span class="ce_given-name">JB</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Wang</span><span class="x"> </span><span class="ce_given-name">XH</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Song</span><span class="x"> </span><span class="ce_given-name">YH</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Wavelet based noise cancellation technique for fault location on underground power cables</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Electric Power Syst. Res</span></em></cite><span class="x">. </span><span class="sb_date">2007</span><span class="x">;</span>77</span><span class="sb_issue-nr"><span class="x">(</span>10<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">1349</span><span class="x">–</span><span class="sb_last-page">1362</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000065.xhtml#bib_0050">9</a>]</span> <span id="B9780323855105000065.xhtml#or0010" class="ce_other-ref"><span id="B9780323855105000065.xhtml#txr0010" class="ce_textref">I. Sadinezhad, M. Joorabian, A new adaptive hybrid neural network and fuzzy logic based fault classification approach for transmission lines protection, in: IEEE Second International Power and Energy Conference, Johor Bahru, Malaysia, 2008, pp. 895–900.</span></span></p>
<p><span class="ce_label">[10]</span> <span id="B9780323855105000065.xhtml#ref0050" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Babu</span><span class="x"> </span><span class="ce_given-name">NR</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Mohan</span><span class="x"> </span><span class="ce_given-name">BJ</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Fault classification in power systems using EMD and SVM</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Ain Shams Eng. J</span></em></cite><span class="x">. </span><span class="sb_date">2017</span><span class="x">;</span>8</span><span class="sb_issue-nr"><span class="x">(</span>2<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">103</span><span class="x">–</span><span class="sb_last-page">111</span></span></span><span class="x">:</span> <span class="sb_comment">doi: <a href="https://doi.org/10.1016/j.asej.2015.08.005">https://doi.org/10.1016/j.asej.2015.08.005</a></span></span><span class="x">. </span></p>
<p><span class="ce_label">[11]</span> <span id="B9780323855105000065.xhtml#ref0055" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Youssef</span><span class="x"> </span><span class="ce_given-name">OAS</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Combined fuzzy-logic wavelet-based fault classification technique for power system relaying</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Power Deliv</span></em></cite><span class="x">. </span><span class="sb_date">2004</span><span class="x">;</span>19</span><span class="sb_issue-nr"><span class="x">(</span>2<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">582</span><span class="x">–</span><span class="sb_last-page">589</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TPWRD.2004.826386</span></span></span><span class="x">. </span><span id="B9780323855105000065.xhtml#page_140" data-aria-label="Page 140" type="pagebreak" data-role="doc-pagebreak"></span></p>
<p><span class="ce_label">[<a href="#B9780323855105000065.xhtml#bib_0065">12</a>]</span> <span id="B9780323855105000065.xhtml#ref0060" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Sharma</span><span class="x"> </span><span class="ce_given-name">R</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Transmission line fault classification using modified fuzzy Q learning</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IET Generat. Transm. Distrib</span></em></cite><span class="x">. </span><span class="sb_date">2017</span><span class="x">;</span>11</span><span class="sb_issue-nr"><span class="x">(</span>16<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">4041</span><span class="x">–</span><span class="sb_last-page">4050</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1049/iet-gtd.2017.0331</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000065.xhtml#bib_0070">13</a>]</span> <span id="B9780323855105000065.xhtml#ref0065" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Sharma</span><span class="x"> </span><span class="ce_given-name">R</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">EMD and ANN based intelligent fault diagnosis model for transmission line</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">J. Intell. Fuzzy Syst</span></em></cite><span class="x">. </span><span class="sb_date">2017</span><span class="x">;</span>32</span><span class="sb_issue-nr"><span class="x">(</span>4<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">3043</span><span class="x">–</span><span class="sb_last-page">3050</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.3233/JIFS-169247</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000065.xhtml#bib_0075">14</a>]</span> <span id="B9780323855105000065.xhtml#or0015" class="ce_other-ref"><span id="B9780323855105000065.xhtml#txr0015" class="ce_textref">A. Aggarwal, H. Malik, R. Sharma, Selection of most relevant input parameters using WEKA for artificial neural network based transmission line fault diagnosis model, in: Proceedings of the International Conference on Nanotechnology for Better Living, vol. 3, No. 1, 2016, pp. 176, doi: 10.3850/978-981-09-7519-7nbl16-rps-176</span></span></p>
<p><span class="ce_label">[<a href="#B9780323855105000065.xhtml#bib_0080">15</a>]</span> <span id="B9780323855105000065.xhtml#or0020" class="ce_other-ref"><span id="B9780323855105000065.xhtml#txr0020" class="ce_textref">H. Malik, A. Aggarwal, R. Sharma, Feature extraction using EMD and classification through probabilistic neural network for fault diagnosis of transmission line, in: Proceedings of IEEE First International Conference on Power Electronics, Intelligent Control and Energy Systems, Delhi, India, 2016, pp. 1–6, doi: 10.1109/ICPEICES. 2016.7853709</span></span></p>
<p><span class="ce_label">[16]</span> <span id="B9780323855105000065.xhtml#ref0070" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Swetapadma</span><span class="x"> </span><span class="ce_given-name">A</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Yadav</span><span class="x"> </span><span class="ce_given-name">A</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">A novel decision tree regression-based fault distance estimation scheme for transmission lines</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Power Deliv</span></em></cite><span class="x">. </span><span class="sb_date">2017</span><span class="x">;</span>32</span><span class="sb_issue-nr"><span class="x">(</span>1<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">234</span><span class="x">–</span><span class="sb_last-page">245</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[17]</span> <span id="B9780323855105000065.xhtml#or0025" class="ce_other-ref"><span id="B9780323855105000065.xhtml#txr0025" class="ce_textref">G. Fung, O.L. Mangasarian, Proximal support vector machine classifiers, in: Proceedings of KDD-2001: Knowledge Discovery and Data Mining, San Francisco, CA, 2001, pp. 77–86, doi: <a href="http://ftp://ftp.cs.wisc.edu/pub/dmi/tech-reports/01-02.pdf">ftp://ftp.cs.wisc.edu/pub/dmi/tech-reports/01-02.pdf</a></span></span></p>
<p><span class="ce_label">[18]</span> <span id="B9780323855105000065.xhtml#or0030" class="ce_other-ref"><span id="B9780323855105000065.xhtml#txr0030" class="ce_textref">H. Malik, S. Mishra, Fault identification of power transformers using proximal support vector machine (PSVM), in: Proceedings of IEEE International Conference on Power Electronics (IICPE 2014), NIT Kurukshetra, India, 2014, doi: 10.1109/IICPE. 2014.7115842</span></span></p>
<p><span class="ce_label">[19]</span> <span id="B9780323855105000065.xhtml#or0035" class="ce_other-ref"><span id="B9780323855105000065.xhtml#txr0035" class="ce_textref">A.P. Mittal, H. Malik, V. Talur, S. Rastogi, External fault identification experienced by 3-phase induction motor using PSVM, in: Proceedings of IEEE International Conference on Power India (PIICON 2014), New Delhi, India, 2014, doi: 10.1109/POWERI. 2014.7117762</span></span></p>
<p><span class="ce_label">[20]</span> <span id="B9780323855105000065.xhtml#or0040" class="ce_other-ref"><span id="B9780323855105000065.xhtml#txr0040" class="ce_textref">H. Malik, S. Mishra, Proximal support vector machine (PSVM) based imbalance fault diagnosis of wind turbine using generator current signals,Energy Procedia, 90 (2016) 593–603, doi: <a href="https://doi.org/10.1016/j.egypro.2016.11.228">https://doi.org/10.1016/j.egypro.2016.11.228</a></span></span></p>
<p><span class="ce_label">[<a href="#B9780323855105000065.xhtml#bib_0110">21</a>]</span> <span id="B9780323855105000065.xhtml#ref0075" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Zhaohua</span><span class="x"> </span><span class="ce_given-name">Wu</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Huang</span><span class="x"> </span><span class="ce_given-name">Norden E</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Ensemble empirical mode decomposition: A noise-assisted data analysis method</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Adv. Adapt. Data Anal</span></em></cite><span class="x">. </span><span class="sb_date">2011</span><span class="x">;</span>01</span><span class="sb_issue-nr"><span class="x">(</span>01<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">904</span><span class="x">–</span><span class="sb_last-page">995</span></span></span><span class="x">:</span> <span class="sb_comment"><a href="https://doi.org/10.1142/S1793536909000047">https://doi.org/10.1142/S1793536909000047</a></span></span><span class="x">. </span></p>
</div>
</section>
</footer>
<footer>
<div class="ftnote">
<hr />
<p></p>
<p></p>
</div>
<p><span id="part2.xhtml"></span></p>
<section type="part">
<div id="part2.xhtml#PN">

</div>
<p>Part B: Intelligent Data Analytics for Forecasting in Smart Grid</p>
<div class="outlchap">
<ul>
<li><a href="#B9780323855105000077.xhtml">Chapter 7: Intelligent Data Analytics for Global Solar Radiation Forecasting for Solar Power Production Using Deep Learning Neural Network (DLNN)</a></li>
<li><a href="#B9780323855105000089.xhtml">Chapter 8: Intelligent Data Analytics for Wind Speed Forecasting for Wind Power Production Using Long Short-Term Memory (LSTM) Network</a></li>
<li><a href="#B9780323855105000090.xhtml">Chapter 9: Intelligent Data Analytics for Time-Series Load Forecasting Using Fuzzy Reinforcement Learning (FRL)</a></li>
<li><a href="#B9780323855105000107.xhtml">Chapter 10: Intelligent Data Analytics for Battery Health Forecasting Using Semi-Supervised and Unsupervised Extreme Learning Machines</a></li>
</ul>
</div>
</section>
<p><span id="B9780323855105000077.xhtml"></span></p>
<p><span id="B9780323855105000077.xhtml#c0035"></span></p>
<header>
<div id="B9780323855105000077.xhtml#CN">

</div>
<h1 id="B9780323855105000077.xhtml#B9780323855105000077" class="chaptitle" type="title">Chapter 7: Intelligent Data Analytics for Global Solar Radiation Forecasting for Solar Power Production Using Deep Learning Neural Network (DLNN)</h1>
</header>
<section type="preamble">
<div id="B9780323855105000077.xhtml#ab0010" class="abstract">
<h2 id="B9780323855105000077.xhtml#st0010" class="h1hd">Abstract</h2>
<p>This chapter proposes DLNN (deep learning neural network) based intelligent data analytics forecasting approach for multi-step ahead (MSA) global solar radiation (GSR). In the proposed approach, per minute recorded data of 3 years (during 2015–17) was first collected from meteorological department of India, then data was preprocessed, which include cleaning the data, missing value filling, and spikes removal. The MSA forecasting is achieved recursively by utilizing the first forecasted data as an input to generate the next forecasting data and the process is achieved upto level four. In order to achieve accuracy of the proposed approach, the evaluated results are compared with other method (artificial neural network-ANN), which represents that proposed DLNN based forecasting approach has excellent performance and can be used for online forecasting applications.</p>
</div>
</section>
<div class="key">
<h2 id="B9780323855105000077.xhtml#st0015" class="keytermshd">Keywords</h2>
<div id="B9780323855105000077.xhtml#kw0010" class="keytermslist">
forecasting
</div>
<div id="B9780323855105000077.xhtml#kw0015" class="keytermslist">
prediction
</div>
<div id="B9780323855105000077.xhtml#kw0020" class="keytermslist">
solar radiation
</div>
<div id="B9780323855105000077.xhtml#kw0025" class="keytermslist">
deep neural network
</div>
<div id="B9780323855105000077.xhtml#kw0030" class="keytermslist">
PV system
</div>
</div>
<div class="ce_sections">
<section id="B9780323855105000077.xhtml#s0010" class="ce_section1">
<h2 id="B9780323855105000077.xhtml#st0020" class="h1hd">1. <span id="B9780323855105000077.xhtml#page_143" data-aria-label="Page 143" type="pagebreak" data-role="doc-pagebreak"></span>Introduction</h2>
<div id="B9780323855105000077.xhtml#p0010" class="textfl">
The energy potential such as solar energy (SE) plays a great role to reduce the adverse environmental effects including CO<sub>2</sub> level reduction. Due to the development and enhancement of recent technologies and reducing the cost, the SE will surely provide the future energy prospective. Approximate 60% of generated power is projected from renewable energy sources in 2040, which includes mainly solar and wind power potential apart of hydropower, biomass, geothermal, tidal, wave, hydrogen fuel cell, peats, etc. And the share of the total annual addition of the renewable energy in to the global power energy is growing day-by-day which is around 65% contribution of the total global power addition in 2018. The generation of solar energy is increasing day-by-day as in 1965 generated solar power was zero but now 0.39, 1.13, 33.68, 453.52, and 584.63 TWh in the year of 1990, 2000, 2010, 2017, and 2018, respectively [
<div id="B9780323855105000077.xhtml#p0015" class="text">
Geographically, India is located between equator and tropic of cancer with different climatic zones and has huge solar potential [
<div id="B9780323855105000077.xhtml#p0020" class="text">
The power generated from the solar depends upon various climatic variables, which makes solar power time varying and intermittent. This imposes limitation on the PV generation capacity. Moreover, measurement of all variables itself is not economical procedure as well as data storage is also a burden on the system. So, forecasting of SR for the solar power evaluation is an alternative approach in this domain. Moreover, the optimum sizing and the installation of the solar photovoltaic system has made solar radiation as an important parameter in solar energy research. Solar radiation measuring equipments are costly, so they are not available at most of the meteorological stations. Also, missing records in the dataset have been found due to less accuracy of the available instruments. So, there is an urge of an accurate forecasting of solar radiation for such locations.
</div>
<div id="B9780323855105000077.xhtml#p0025" class="text">
The PV power generation faces several problems in India such as lack of measured SR at different sites and optimum sizing of PV [
<div id="B9780323855105000077.xhtml#p0030" class="text">
The objective of this study is to develop a cost-effective and highly accurate model to harness the information of the solar radiation for installation of a PV system and/or for planning the short term and long term goal for the power generation. In this study, deep neural network (DNN) based short term forecasting model is developed for the SR.
</div>
<div id="B9780323855105000077.xhtml#p0035" class="text">
The chapter is organized into seven sections, which includes the introduction in <a href="#B9780323855105000077.xhtml#s0010">Section 1</a> and data analysis for SRFP in <a href="#B9780323855105000077.xhtml#s0015">Section 2</a>. <a href="#B9780323855105000077.xhtml#s0020">Section 3</a> represents the solar irradiance forecasting methods and <a href="#B9780323855105000077.xhtml#s0025">Section 4</a> represents the study area and dataset collection used for study. The structure of the proposed model is shown in <a href="#B9780323855105000077.xhtml#s0030">Section 5</a>, which includes the DNN and performance evaluation measures for the developed model. The demonstrated results are shown in <a href="#B9780323855105000077.xhtml#s0045">Section 6</a> and finally conclusion is shown in <a href="#B9780323855105000077.xhtml#s0050">Section 7</a>.
</div>
</section>
<section id="B9780323855105000077.xhtml#s0015" class="ce_section1">
<h2 id="B9780323855105000077.xhtml#st0025" class="h1hd">2. Data analysis for solar radiation forecasting and prediction (SRFP)</h2>
<div id="B9780323855105000077.xhtml#p0040" class="textfl">
In this section, a data analysis related to recent invention has been performed by using several database platforms for solar radiation forecasting and solar radiation prediction. All analysis in this chapter are based on available open access database, although this is not sufficient for a crisp conclusion and decision making, but it can help the researcher to figure out and fix a target for further research at advance level in the SRFP area. In this analysis, several valuable <span id="B9780323855105000077.xhtml#page_145" data-aria-label="Page 145" type="pagebreak" data-role="doc-pagebreak"></span>information such as profiles of innovation, innovations related to geographic area, available key technologies and methods, analysis of ownership, analysis of involved researchers or inventors and its co-inventors, significant inventions, analysis of market and its importance, innovative word related to the inventions, and analysis of each technology related to the solar radiation forecasting and prediction have been represented. For the data analytics of the recent research domain of SRFP, the focused innovative works are analyzed for the period of 2 decades (from 2001 to 2019 and some period of 2020), which shows the applied annual application versus granted application as shown in <a href="#B9780323855105000077.xhtml#f0010">Fig. 7.1</a>.
</div>
<div class="pageavoid">
<figure>
<img src="images/f07-01-9780323855105.jpg" alt="Figure 7.1 New applications for inventions and number of granted applications." /><figcaption><span class="fignum">Figure 7.1</span><span class="x"> </span><span id="B9780323855105000077.xhtml#sp0010" class="ce_simple-para"><span class="bold">New applications for inventions and number of granted applications.</span></span></figcaption>
</figure>
</div>
<div id="B9780323855105000077.xhtml#p0045" class="text">
Based on the available information, it is concluded that most of work are available into six categories (i.e., inactive, active, PCT designated stage, PCT designated stage expired, undetermined, and pending applications). Generally, these innovative works belong to three main types, that is, invention type, design type, and utility type. Here maximum is invention type, that is, 94% plus of total inventions. Apart from this, available innovative work of STFP belongs to 11 main origins (i.e., China, United States, Japan, Korea, Germany, Russia, France, EPO, WIPO, India, and others). The participation from India is very negligible with respect to other territories. Moreover, as per the application trend (as shown in <a href="#B9780323855105000077.xhtml#f0015">Fig. 7.2</a>), China is at position one followed by United States and the trend is China-USA-Japan-WIPO-Korea-EPO-Australia-Russia-Germany-Canada. Moreover, the origin and protection of the technique and invention in the best five territories are EP (European patent office), CN (China), JP (Japan), KR (Korea), and US (United States). And according to the number and records form the best five territories, China is at the rank-1 position in SRFP area. Within the Chinese provinces, 10 sub-reasons have predominant research outcome which are: Beijing-Jiangsu-Guangdong-Shanghai-Shandong-Zhejiang-Tianjiang-Shaanxi-Sichuan-Anhui, as shown in <a href="#B9780323855105000077.xhtml#f0020">Fig. 7.3</a>.
</div>
<div class="pageavoid">
<figure>
<img src="images/f07-02-9780323855105.jpg" alt="Figure 7.2 Invention trend in topmost countries in the area SRFP." /><figcaption><span class="fignum">Figure 7.2</span><span class="x"> </span><span id="B9780323855105000077.xhtml#sp0015" class="ce_simple-para"><span class="bold">Invention trend in topmost countries in the area SRFP.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f07-03-9780323855105.jpg" alt="Figure 7.3 Top 10 Chinese provinces for SRFP inventions." /><figcaption><span class="fignum">Figure 7.3</span><span class="x"> </span><span id="B9780323855105000077.xhtml#sp0020" class="ce_simple-para"><span class="bold">Top 10 Chinese provinces for SRFP inventions.</span></span></figcaption>
</figure>
</div>
<div id="B9780323855105000077.xhtml#p0050" class="text">
In the area of SRFP, top 10 key technologies play an important role for the inventions. Broadly, these key technologies are: (1) KT1: systems or methods, (2) KT2: management, (3) KT3: circuit arrangements, (4) KT4: meteorology, (5) KT5: data processing or methods, (6) KT6: biological models, (7) KT7:<span id="B9780323855105000077.xhtml#page_146" data-aria-label="Page 146" type="pagebreak" data-role="doc-pagebreak"></span> control &amp; safety, (8) KT8: forecasting purposes, (9) KT9: network condition, and (10) KT10: battery or its load. The geographical distributions of these KT are shown in <a href="#B9780323855105000077.xhtml#f0025">Fig. 7.4</a>. According to the data analytics of KT, the top assignees for SRFP inventions are as follow: State Grid Corporation of China, Hitachi LTD, China Electric Power Research Institute, KK Toshiba, Chugoku Electric Power Company, Mitsubishi Electric Corp, Hohai University, North China Electricity Power University, Tianjin University, and Sekisui Chemical (as shown in <a href="#B9780323855105000077.xhtml#f0030">Fig. 7.5</a>). Moreover, the geographic representations of top assignees are shown in <a href="#B9780323855105000077.xhtml#f0035">Fig. 7.6</a>, which shows that most of key inventions are from only China.
</div>
<div class="pageavoid">
<figure>
<img src="images/f07-04-9780323855105.jpg" alt="Figure 7.4 Geographic distribution of KTs." /><figcaption><span class="fignum">Figure 7.4</span><span class="x"> </span><span id="B9780323855105000077.xhtml#sp0025" class="ce_simple-para"><span class="bold">Geographic distribution of KTs.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f07-05-9780323855105.jpg" alt="Figure 7.5 Top 10 assignee of SRFP." /><figcaption><span class="fignum">Figure 7.5</span><span class="x"> </span><span id="B9780323855105000077.xhtml#sp0030" class="ce_simple-para"><span class="bold">Top 10 assignee of SRFP.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f07-06-9780323855105.jpg" alt="Figure 7.6 The geographic representation of top companies." /><figcaption><span class="fignum">Figure 7.6</span><span class="x"> </span><span id="B9780323855105000077.xhtml#sp0035" class="ce_simple-para"><span class="bold">The geographic representation of top companies.</span></span></figcaption>
</figure>
</div>
<div id="B9780323855105000077.xhtml#p0055" class="text">
The key take away from the data analytics of available inventions in the area of SRFP is that the market value of the invention is very high and key territory for the invention and implementation is China which plays a role of leader in this domain. This type of data analytics is very important for future planning and for mapping the ongoing research with respect to the industry players.<span id="B9780323855105000077.xhtml#page_147" data-aria-label="Page 147" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
</section>
<section id="B9780323855105000077.xhtml#s0020" class="ce_section1">
<h2 id="B9780323855105000077.xhtml#st0030" class="h1hd">3. Solar irradiance forecasting methods</h2>
<div id="B9780323855105000077.xhtml#p0060" class="textfl">
Solar forecasting techniques are of mainly three types: (1) numerical weather prediction (NWP) methods; (2) image based methods; and (3) statistical and machine learning (ML) methods. The third type methods are applicable<span id="B9780323855105000077.xhtml#page_148" data-aria-label="Page 148" type="pagebreak" data-role="doc-pagebreak"></span> for wide range of temporal horizons therefore becoming quite popular for forecasting.
</div>
</section>
<section id="B9780323855105000077.xhtml#s0025" class="ce_section1">
<h2 id="B9780323855105000077.xhtml#st0035" class="h1hd">4. Study area and dataset collection used for study</h2>
<div id="B9780323855105000077.xhtml#p0065" class="textfl">
The Port Blair (latitude [°N] 11.61 and longitude [°E] 92.72 and altitude[m] 65) site in the south Andaman Island of the Andaman and Nicobar Islands, which is located in the Bay of Bengal, was considered for the study in this chapter as shown in the <a href="#B9780323855105000077.xhtml#f0040">Fig. 7.7</a>. Port Blair is covered by the sea and it has huge potential of solar potential throughout the year. Here daily average sunshine hours and daylight hours varies from 2.9 to 9.4 h and 11.5 to 12.8 h, respectively, throughout the year. Moreover, it has tropical climate with significant rainfall throughout the year. The average temperature, humidity, and pressure are 27.21<sup>o</sup>C, 82.05%, and 1003.52 hPa. According to historical record, the maximum global horizontal solar irradiance (GHI), direct normal irradiance (DNI), and diffuse horizontal irradiance (DHI) varies from 1085 to 1404, 729 to 909, and 560 to 895 (W/m<sup>2</sup>), respectively, throughout the year of 2015 as shown in <a href="#B9780323855105000077.xhtml#f0045">Fig. 7.8</a>.
</div>
<div class="pageavoid">
<figure>
<img src="images/f07-07-9780323855105.jpg" alt="Figure 7.7 Location of Port Blair (in dark white color)." /><figcaption><span class="fignum">Figure 7.7</span><span class="x"> </span><span id="B9780323855105000077.xhtml#sp0040" class="ce_simple-para"><span class="bold">Location of Port Blair (in <span class="italic">dark white color</span>).</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f07-08-9780323855105.jpg" alt="Figure 7.8 Historical maximum solar radiation of year 2015 for (A) GHI: Global horizontal irradiance [W/m2], (B) DNI: Direct normal irradiance [W/m2], and (C) DHI: Diffuse horizontal irradiance [W/m2]." /><figcaption><span class="fignum">Figure 7.8</span><span class="x"> </span><span id="B9780323855105000077.xhtml#sp0045" class="ce_simple-para">Historical maximum solar radiation of year 2015 for (A) GHI: Global horizontal irradiance [W/m<sup>2</sup>], (B) DNI: Direct normal irradiance [W/m<sup>2</sup>], and (C) DHI: Diffuse horizontal irradiance [W/m<sup>2</sup>].</span></figcaption>
</figure>
</div>
<div id="B9780323855105000077.xhtml#p0070" class="text">
The historical data from meteorological department of India has been collected for the academic use. The eight main variables (i.e., irradiance, wind speed, wind direction, temperature, relative humidity, pressure, precipitation, and dew point) were collected at 1 min interval of time. The recorded data from January 1st, 2014 to December 31st, 2017 were used for the study. The further statistical analysis of the recorded data set are shown in <a href="#B9780323855105000077.xhtml#t0010">Tables 7.1</a>–<a href="#B9780323855105000077.xhtml#t0025">7.4</a>, which are minimum value, maximum value, mean, standard deviation (STD), and variance (VAR) (<a href="#B9780323855105000077.xhtml#f0050">Figs. 7.9</a>–<a href="#B9780323855105000077.xhtml#f0065">7.12</a>).
</div>
<div class="pageavoid">
<p>Table 7.1</p>
<div class="big_device">
<table>
<caption> <span id="B9780323855105000077.xhtml#sp0105" class="ce_simple-para">Statics analysis of recorded dataset’s variable of Temperature (°C).</span> </caption>
<thead>
<tr class="header">
<th style="text-align: left;">Month</th>
<th style="text-align: left;">Minimum</th>
<th style="text-align: left;">Mean</th>
<th style="text-align: left;">Maximum</th>
<th style="text-align: left;">STD</th>
<th style="text-align: left;">Variance</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: left;">January</td>
<td style="text-align: left;">19</td>
<td style="text-align: left;">25.6507</td>
<td style="text-align: left;">30.6</td>
<td style="text-align: left;">2.413765</td>
<td style="text-align: left;">5.826259</td>
</tr>
<tr class="even">
<td style="text-align: left;">February</td>
<td style="text-align: left;">18.9</td>
<td style="text-align: left;">26.24307</td>
<td style="text-align: left;">31.3</td>
<td style="text-align: left;">2.485382</td>
<td style="text-align: left;">6.177122</td>
</tr>
<tr class="odd">
<td style="text-align: left;">March</td>
<td style="text-align: left;">20.7</td>
<td style="text-align: left;">27.35929</td>
<td style="text-align: left;">34.5</td>
<td style="text-align: left;">3.123979</td>
<td style="text-align: left;">9.759244</td>
</tr>
<tr class="even">
<td style="text-align: left;">April</td>
<td style="text-align: left;">22.4</td>
<td style="text-align: left;">27.80584</td>
<td style="text-align: left;">34.3</td>
<td style="text-align: left;">2.596185</td>
<td style="text-align: left;">6.740177</td>
</tr>
<tr class="odd">
<td style="text-align: left;">May</td>
<td style="text-align: left;">22.3</td>
<td style="text-align: left;">27.67756</td>
<td style="text-align: left;">33.6</td>
<td style="text-align: left;">2.095094</td>
<td style="text-align: left;">4.38942</td>
</tr>
<tr class="even">
<td style="text-align: left;">June</td>
<td style="text-align: left;">23</td>
<td style="text-align: left;">27.80154</td>
<td style="text-align: left;">32.4</td>
<td style="text-align: left;">1.819486</td>
<td style="text-align: left;">3.310529</td>
</tr>
<tr class="odd">
<td style="text-align: left;">July</td>
<td style="text-align: left;">23.2</td>
<td style="text-align: left;">28.06247</td>
<td style="text-align: left;">31.5</td>
<td style="text-align: left;">1.484181</td>
<td style="text-align: left;">2.202794</td>
</tr>
<tr class="even">
<td style="text-align: left;">August</td>
<td style="text-align: left;">22.8</td>
<td style="text-align: left;">27.41071</td>
<td style="text-align: left;">31.7</td>
<td style="text-align: left;">1.662676</td>
<td style="text-align: left;">2.764491</td>
</tr>
<tr class="odd">
<td style="text-align: left;">September</td>
<td style="text-align: left;">23.4</td>
<td style="text-align: left;">26.88619</td>
<td style="text-align: left;">31.6</td>
<td style="text-align: left;">1.707266</td>
<td style="text-align: left;">2.914756</td>
</tr>
<tr class="even">
<td style="text-align: left;">October</td>
<td style="text-align: left;">23.1</td>
<td style="text-align: left;">27.00814</td>
<td style="text-align: left;">31.5</td>
<td style="text-align: left;">1.924757</td>
<td style="text-align: left;">3.704691</td>
</tr>
<tr class="odd">
<td style="text-align: left;">November</td>
<td style="text-align: left;">22.7</td>
<td style="text-align: left;">27.51367</td>
<td style="text-align: left;">31.3</td>
<td style="text-align: left;">1.675828</td>
<td style="text-align: left;">2.808399</td>
</tr>
<tr class="even">
<td style="text-align: left;">December</td>
<td style="text-align: left;">20.2</td>
<td style="text-align: left;">27.05633</td>
<td style="text-align: left;">31.3</td>
<td style="text-align: left;">2.044898</td>
<td style="text-align: left;">4.18161</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Average</td>
<td style="text-align: left;">21.81</td>
<td style="text-align: left;">27.21</td>
<td style="text-align: left;">32.13</td>
<td style="text-align: left;">2.09</td>
<td style="text-align: left;">4.56</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000077-t0010.png" /></p>
</div>
</div>
<div class="pageavoid">
<p>Table 7.2</p>
<div class="big_device">
<table>
<caption> <span id="B9780323855105000077.xhtml#sp0110" class="ce_simple-para">Statics analysis of recorded dataset’s variable of relative humidity (%).</span> </caption>
<thead>
<tr class="header">
<th style="text-align: left;">Month</th>
<th style="text-align: left;">Minimum</th>
<th style="text-align: left;">Mean</th>
<th style="text-align: left;">Maximum</th>
<th style="text-align: left;">STD</th>
<th style="text-align: left;">Variance</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: left;">January</td>
<td style="text-align: left;">44</td>
<td style="text-align: left;">77.08861</td>
<td style="text-align: left;">97</td>
<td style="text-align: left;">13.49376</td>
<td style="text-align: left;">182.0816</td>
</tr>
<tr class="even">
<td style="text-align: left;">February</td>
<td style="text-align: left;">26</td>
<td style="text-align: left;">76.17773</td>
<td style="text-align: left;">96</td>
<td style="text-align: left;">11.71959</td>
<td style="text-align: left;">137.3487</td>
</tr>
<tr class="odd">
<td style="text-align: left;">March</td>
<td style="text-align: left;">20</td>
<td style="text-align: left;">75.95179</td>
<td style="text-align: left;">97</td>
<td style="text-align: left;">15.62088</td>
<td style="text-align: left;">244.0118</td>
</tr>
<tr class="even">
<td style="text-align: left;">April</td>
<td style="text-align: left;">43</td>
<td style="text-align: left;">80.40263</td>
<td style="text-align: left;">97</td>
<td style="text-align: left;">13.05303</td>
<td style="text-align: left;">170.3816</td>
</tr>
<tr class="odd">
<td style="text-align: left;">May</td>
<td style="text-align: left;">54</td>
<td style="text-align: left;">84.60057</td>
<td style="text-align: left;">97</td>
<td style="text-align: left;">9.688328</td>
<td style="text-align: left;">93.8637</td>
</tr>
<tr class="even">
<td style="text-align: left;">June</td>
<td style="text-align: left;">59</td>
<td style="text-align: left;">84.95416</td>
<td style="text-align: left;">97</td>
<td style="text-align: left;">7.81928</td>
<td style="text-align: left;">61.14114</td>
</tr>
<tr class="odd">
<td style="text-align: left;">July</td>
<td style="text-align: left;">64</td>
<td style="text-align: left;">83.08242</td>
<td style="text-align: left;">95</td>
<td style="text-align: left;">5.719084</td>
<td style="text-align: left;">32.70792</td>
</tr>
<tr class="even">
<td style="text-align: left;">August</td>
<td style="text-align: left;">64</td>
<td style="text-align: left;">85.14238</td>
<td style="text-align: left;">95</td>
<td style="text-align: left;">6.760973</td>
<td style="text-align: left;">45.71076</td>
</tr>
<tr class="odd">
<td style="text-align: left;">September</td>
<td style="text-align: left;">63</td>
<td style="text-align: left;">86.42691</td>
<td style="text-align: left;">96</td>
<td style="text-align: left;">6.895918</td>
<td style="text-align: left;">47.55369</td>
</tr>
<tr class="even">
<td style="text-align: left;">October</td>
<td style="text-align: left;">58</td>
<td style="text-align: left;">86.04175</td>
<td style="text-align: left;">97</td>
<td style="text-align: left;">8.644358</td>
<td style="text-align: left;">74.72493</td>
</tr>
<tr class="odd">
<td style="text-align: left;">November</td>
<td style="text-align: left;">64</td>
<td style="text-align: left;">83.97892</td>
<td style="text-align: left;">97</td>
<td style="text-align: left;">7.421851</td>
<td style="text-align: left;">55.08387</td>
</tr>
<tr class="even">
<td style="text-align: left;">December</td>
<td style="text-align: left;">50</td>
<td style="text-align: left;">80.7023</td>
<td style="text-align: left;">97</td>
<td style="text-align: left;">9.299413</td>
<td style="text-align: left;">86.47907</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Average</td>
<td style="text-align: left;">50.75</td>
<td style="text-align: left;">82.05</td>
<td style="text-align: left;">96.5</td>
<td style="text-align: left;">9.68</td>
<td style="text-align: left;">102.59</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000077-t0015.png" /></p>
</div>
</div>
<div class="pageavoid">
<p>Table 7.3</p>
<div class="big_device">
<table>
<caption> <span id="B9780323855105000077.xhtml#sp0115" class="ce_simple-para">Statics analysis of recorded dataset’s variable of pressure (hPa).</span> </caption>
<thead>
<tr class="header">
<th style="text-align: left;">Month</th>
<th style="text-align: left;">Minimum</th>
<th style="text-align: left;">Mean</th>
<th style="text-align: left;">Maximum</th>
<th style="text-align: left;">STD</th>
<th style="text-align: left;">Variance</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: left;">January</td>
<td style="text-align: left;">1001</td>
<td style="text-align: left;">1006.091</td>
<td style="text-align: left;">1011</td>
<td style="text-align: left;">1.82202</td>
<td style="text-align: left;">3.319755</td>
</tr>
<tr class="even">
<td style="text-align: left;">February</td>
<td style="text-align: left;">1002</td>
<td style="text-align: left;">1005.535</td>
<td style="text-align: left;">1011</td>
<td style="text-align: left;">1.701586</td>
<td style="text-align: left;">2.895395</td>
</tr>
<tr class="odd">
<td style="text-align: left;">March</td>
<td style="text-align: left;">1001</td>
<td style="text-align: left;">1005.173</td>
<td style="text-align: left;">1010</td>
<td style="text-align: left;">1.681943</td>
<td style="text-align: left;">2.828933</td>
</tr>
<tr class="even">
<td style="text-align: left;">April</td>
<td style="text-align: left;">998</td>
<td style="text-align: left;">1003.54</td>
<td style="text-align: left;">1008</td>
<td style="text-align: left;">1.709452</td>
<td style="text-align: left;">2.922226</td>
</tr>
<tr class="odd">
<td style="text-align: left;">May</td>
<td style="text-align: left;">999</td>
<td style="text-align: left;">1001.962</td>
<td style="text-align: left;">1006</td>
<td style="text-align: left;">1.358595</td>
<td style="text-align: left;">1.845779</td>
</tr>
<tr class="even">
<td style="text-align: left;">June</td>
<td style="text-align: left;">996</td>
<td style="text-align: left;">1001.075</td>
<td style="text-align: left;">1006</td>
<td style="text-align: left;">1.840213</td>
<td style="text-align: left;">3.386384</td>
</tr>
<tr class="odd">
<td style="text-align: left;">July</td>
<td style="text-align: left;">996</td>
<td style="text-align: left;">1000.606</td>
<td style="text-align: left;">1006</td>
<td style="text-align: left;">2.52531</td>
<td style="text-align: left;">6.377192</td>
</tr>
<tr class="even">
<td style="text-align: left;">August</td>
<td style="text-align: left;">996</td>
<td style="text-align: left;">1001.936</td>
<td style="text-align: left;">1006</td>
<td style="text-align: left;">2.03283</td>
<td style="text-align: left;">4.132399</td>
</tr>
<tr class="odd">
<td style="text-align: left;">September</td>
<td style="text-align: left;">997</td>
<td style="text-align: left;">1002.631</td>
<td style="text-align: left;">1008</td>
<td style="text-align: left;">2.062705</td>
<td style="text-align: left;">4.254751</td>
</tr>
<tr class="even">
<td style="text-align: left;">October</td>
<td style="text-align: left;">1000</td>
<td style="text-align: left;">1004.238</td>
<td style="text-align: left;">1007</td>
<td style="text-align: left;">1.409977</td>
<td style="text-align: left;">1.988035</td>
</tr>
<tr class="odd">
<td style="text-align: left;">November</td>
<td style="text-align: left;">1000</td>
<td style="text-align: left;">1003.762</td>
<td style="text-align: left;">1008</td>
<td style="text-align: left;">1.496247</td>
<td style="text-align: left;">2.238754</td>
</tr>
<tr class="even">
<td style="text-align: left;">December</td>
<td style="text-align: left;">1002</td>
<td style="text-align: left;">1005.682</td>
<td style="text-align: left;">1011</td>
<td style="text-align: left;">1.802909</td>
<td style="text-align: left;">3.25048</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Average</td>
<td style="text-align: left;">999</td>
<td style="text-align: left;">1003.52</td>
<td style="text-align: left;">1008.17</td>
<td style="text-align: left;">1.786</td>
<td style="text-align: left;">3.29</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000077-t0020.png" /></p>
</div>
</div>
<div class="pageavoid">
<p>Table 7.4</p>
<div class="big_device">
<table>
<caption> <span id="B9780323855105000077.xhtml#sp0120" class="ce_simple-para">Statics analysis of recorded dataset’s variable of dew point temperature (°C).</span> </caption>
<thead>
<tr class="header">
<th style="text-align: left;">Month</th>
<th style="text-align: left;">Minimum</th>
<th style="text-align: left;">Mean</th>
<th style="text-align: left;">Maximum</th>
<th style="text-align: left;">STD</th>
<th style="text-align: left;">Variance</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: left;">January</td>
<td style="text-align: left;">15.6</td>
<td style="text-align: left;">21.144</td>
<td style="text-align: left;">25.6</td>
<td style="text-align: left;">1.787879</td>
<td style="text-align: left;">3.196511</td>
</tr>
<tr class="even">
<td style="text-align: left;">February</td>
<td style="text-align: left;">9.7</td>
<td style="text-align: left;">21.58986</td>
<td style="text-align: left;">24.9</td>
<td style="text-align: left;">1.360483</td>
<td style="text-align: left;">1.850914</td>
</tr>
<tr class="odd">
<td style="text-align: left;">March</td>
<td style="text-align: left;">7.1</td>
<td style="text-align: left;">22.4152</td>
<td style="text-align: left;">25.6</td>
<td style="text-align: left;">1.851526</td>
<td style="text-align: left;">3.42815</td>
</tr>
<tr class="even">
<td style="text-align: left;">April</td>
<td style="text-align: left;">18.8</td>
<td style="text-align: left;">23.94664</td>
<td style="text-align: left;">27.4</td>
<td style="text-align: left;">1.073994</td>
<td style="text-align: left;">1.153463</td>
</tr>
<tr class="odd">
<td style="text-align: left;">May</td>
<td style="text-align: left;">21</td>
<td style="text-align: left;">24.77644</td>
<td style="text-align: left;">27.7</td>
<td style="text-align: left;">0.902349</td>
<td style="text-align: left;">0.814234</td>
</tr>
<tr class="even">
<td style="text-align: left;">June</td>
<td style="text-align: left;">21.6</td>
<td style="text-align: left;">25.0129</td>
<td style="text-align: left;">27.4</td>
<td style="text-align: left;">0.717343</td>
<td style="text-align: left;">0.514581</td>
</tr>
<tr class="odd">
<td style="text-align: left;">July</td>
<td style="text-align: left;">21.1</td>
<td style="text-align: left;">24.946</td>
<td style="text-align: left;">27.6</td>
<td style="text-align: left;">0.871081</td>
<td style="text-align: left;">0.758781</td>
</tr>
<tr class="even">
<td style="text-align: left;">August</td>
<td style="text-align: left;">21.5</td>
<td style="text-align: left;">24.68613</td>
<td style="text-align: left;">27.3</td>
<td style="text-align: left;">0.698755</td>
<td style="text-align: left;">0.488259</td>
</tr>
<tr class="odd">
<td style="text-align: left;">September</td>
<td style="text-align: left;">22.2</td>
<td style="text-align: left;">24.41247</td>
<td style="text-align: left;">26.7</td>
<td style="text-align: left;">0.71967</td>
<td style="text-align: left;">0.517924</td>
</tr>
<tr class="even">
<td style="text-align: left;">October</td>
<td style="text-align: left;">21.1</td>
<td style="text-align: left;">24.42462</td>
<td style="text-align: left;">27.3</td>
<td style="text-align: left;">0.654602</td>
<td style="text-align: left;">0.428504</td>
</tr>
<tr class="odd">
<td style="text-align: left;">November</td>
<td style="text-align: left;">20.2</td>
<td style="text-align: left;">24.55048</td>
<td style="text-align: left;">26.6</td>
<td style="text-align: left;">0.642756</td>
<td style="text-align: left;">0.413135</td>
</tr>
<tr class="even">
<td style="text-align: left;">December</td>
<td style="text-align: left;">18.6</td>
<td style="text-align: left;">23.4047</td>
<td style="text-align: left;">26.4</td>
<td style="text-align: left;">1.198045</td>
<td style="text-align: left;">1.435311</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Average</td>
<td style="text-align: left;">18.21</td>
<td style="text-align: left;">23.78</td>
<td style="text-align: left;">26.71</td>
<td style="text-align: left;">1.04</td>
<td style="text-align: left;">1.25</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000077-t0025.png" /></p>
</div>
</div>
<div class="pageavoid">
<figure>
<img src="images/f07-09-9780323855105.jpg" alt="Figure 7.9 Air temperature (°C) analysis." /><figcaption><span class="fignum">Figure 7.9</span><span class="x"> </span><span id="B9780323855105000077.xhtml#sp0050" class="ce_simple-para"><span class="bold">Air temperature (°C) analysis.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f07-10-9780323855105.jpg" alt="Figure 7.10 Relative humidity (%) analysis." /><figcaption><span class="fignum">Figure 7.10</span><span class="x"> </span><span id="B9780323855105000077.xhtml#sp0055" class="ce_simple-para"><span class="bold">Relative humidity (%) analysis.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f07-11-9780323855105.jpg" alt="Figure 7.11 Pressure (hPa) analysis." /><figcaption><span class="fignum">Figure 7.11</span><span class="x"> </span><span id="B9780323855105000077.xhtml#sp0060" class="ce_simple-para"><span class="bold">Pressure (hPa) analysis.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f07-12-9780323855105.jpg" alt="Figure 7.12 Dew point temperature (°C) analysis." /><figcaption><span class="fignum">Figure 7.12</span><span class="x"> </span><span id="B9780323855105000077.xhtml#sp0065" class="ce_simple-para"><span class="bold">Dew point temperature (°C) analysis.</span></span></figcaption>
</figure>
</div>
<div id="B9780323855105000077.xhtml#p0075" class="text">
The historical data of SRFP is recorded per minute basis and assumed time duration for the recording of a day is [00:00:00] to [23:59:00] for each day. Generally, there are some missing values and spikes in the historical time series data due to unwanted weather condition and/or instrumental/operational/technical errors. Therefore, data preprocessing technique is implemented and purifies the historical data with filling the appropriate missing values and removing the spikes (if any). The purified per month historical data is shown in <a href="#B9780323855105000077.xhtml#f0070">Fig. 7.13</a> for better understanding. In <a href="#B9780323855105000077.xhtml#f0070">Fig. 7.13</a>A–L, the historical and filled missing value data are represented for each month starting from January to December. The original historical data is represented by dark black color and filled missing value data is shown by gray color for better understanding, and visualization of the missing value pattern obtained by intelligent data analytics.
</div>
<div class="pageavoid">
<figure>
<img src="images/f07-13a-9780323855105.jpg" alt="Figure 7.13 Monthly GHI representations for original historical data and filled missing value data." /><figcaption><span class="fignum">Figure 7.13</span><span class="x"> </span><span id="B9780323855105000077.xhtml#sp0070" class="ce_simple-para"><span class="bold">Monthly GHI representations for original historical data and filled missing value data.</span></span></figcaption>
</figure>
</div>
<div id="B9780323855105000077.xhtml#p0080" class="text">
For further analysis of SRFP using DNN, per minute dataset has been used for training and testing phase. The historical data is recorded in 1-min interval. Therefore, total data samples for 1 month are around 44,640 and around 5,35,680 in a year, which are divided into two sub-dataset (training data~70% and testing data~30%).<span id="B9780323855105000077.xhtml#page_149" data-aria-label="Page 149" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000077.xhtml#page_150" data-aria-label="Page 150" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000077.xhtml#page_151" data-aria-label="Page 151" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000077.xhtml#page_152" data-aria-label="Page 152" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000077.xhtml#page_153" data-aria-label="Page 153" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
</section>
<section id="B9780323855105000077.xhtml#s0030" class="ce_section1">
<h2 id="B9780323855105000077.xhtml#st0040" class="h1hd">5. Structure of proposed model</h2>
<div id="B9780323855105000077.xhtml#p0085" class="textfl">
In this section, the proposed DNN based solar radiation forecast (SRF) model is shown in <a href="#B9780323855105000077.xhtml#f0075">Fig. 7.14</a>, which shows the step-by-step procedure of the DNN model. Generally, the proposed method includes two sections: (1) data preprocessing and (2) SRF using DNN. The training and testing phases of DNN model are summarized into three basic steps: (1) initialization of parameters for DNN, (2)<span id="B9780323855105000077.xhtml#page_154" data-aria-label="Page 154" type="pagebreak" data-role="doc-pagebreak"></span> training the network with respect to iterations, and (3) testing and performance evaluation for benchmarking the performance.
</div>
<div class="pageavoid">
<figure>
<img src="images/f07-14-9780323855105.jpg" alt="Figure 7.14 Proposed DNN based solar radiation forecast (SRF)." /><figcaption><span class="fignum">Figure 7.14</span><span class="x"> </span><span id="B9780323855105000077.xhtml#sp0075" class="ce_simple-para"><span class="bold">Proposed DNN based solar radiation forecast (SRF).</span></span></figcaption>
</figure>
</div>
<div id="B9780323855105000077.xhtml#p0090" class="text">
Initially, DNN is developed using RNN (recurrent neural network) with some network configuration (L = depth, H = number of hidden unit, B = batch size, I = size of input, and O = size of output sequence). Then training iteration is performed until the forecasting loss in form of RMSE is in reduced form, which can be computed by Eq. <a href="#B9780323855105000077.xhtml#e0010">(7.1)</a>:
</div>
<p><span class="math inline">$Loss\left| {{O_{forecasted,}O_{measured}}_{\,} = \sqrt{\frac{1}{B}\text{·}\frac{1}{O}\text{·}{\sum\limits_{i = 1}^{B}{\sum\limits_{j = 1}^{O}\left( {O_{forecasted} - O_{measured}} \right)}}^{2}}} \right.$</span></p>
<div class="showClass">
<img src="images/B9780323855105000077-si1.svg" alt="image" /><span id="B9780323855105000077.xhtml#e0010a" class="eqnum">(7.1)</span>
</div>
<section id="B9780323855105000077.xhtml#s0035" class="ce_section2">
<h3 id="B9780323855105000077.xhtml#st0045" class="h2hd">5.1. Deep learning neural network</h3>
<div id="B9780323855105000077.xhtml#p0095" class="textfl">
Generally, deep learning (DL) is the branch of machine learning methods. DL is the DNN, which is the upgraded/advanced version of MLP (multi-layer perceptron) neural network. The main difference in DNN is the use of activation function from the standard sigmoid function. The concept of DL has been proposed by McCulloch and Pitts in 1943 in form of the name “cybernetics.” There are two main rationales for utilizing the DL, which are: (1) to learn highly non-linear relationships and (2) to learn shared uncertainties.
</div>
<div id="B9780323855105000077.xhtml#p0100" class="text">
Moreover, architecture development of DL includes CNN (convolutional deep neural networks), DRBM (deep restricted Boltzmann machines), DSA (deep sparse autoencoder), MLP, DRNN (deep recurrent neural networks), etc. The implementation of DRNN includes the stacking multiple RNN layers into a deep designed architecture. For the implementation point of view, reader may<span id="B9780323855105000077.xhtml#page_155" data-aria-label="Page 155" type="pagebreak" data-role="doc-pagebreak"></span> refer Refs. [
<div class="pageavoid">
<figure>
<img src="images/f07-15-9780323855105.jpg" alt="Figure 7.15 The detailed architecture with multiple layers (N-layers) of RNN for DRNN model." /><figcaption><span class="fignum">Figure 7.15</span><span class="x"> </span><span id="B9780323855105000077.xhtml#sp0080" class="ce_simple-para"><span class="bold">The detailed architecture with multiple layers (N-layers) of RNN for DRNN model.</span></span></figcaption>
</figure>
</div>
<div id="B9780323855105000077.xhtml#p0105" class="text">
In the <a href="#B9780323855105000077.xhtml#f0075">Fig. 7.14</a>, the RNN is used to map input data sample of <span class="italic">I</span> with respect to the output/target of <span class="italic">O</span>, and the learning is executed for each single time step<span id="B9780323855105000077.xhtml#page_156" data-aria-label="Page 156" type="pagebreak" data-role="doc-pagebreak"></span> varies from <span class="italic">t</span> <span class="italic">=</span> 1 to <span class="hiddenClass"><span class="math inline"><em>t</em> = <em>Γ</em></span></span><span><img src="images/B9780323855105000077-si2.svg" alt="image" /></span>. For <span class="italic">t</span>, the parameters of neuron at layer (lth) update its sharing states by using Eq. <a href="#B9780323855105000077.xhtml#e0015">(7.2)</a> as given [
<p><span class="math inline"><em>p</em><sub>1</sub><sup>(<em>t</em>)</sup> = <em>q</em><sub>1</sub> + <em>ω</em> ⋅ <em>y</em><sub>1</sub><sup>(<em>t</em> − 1)</sup> + <em>η</em><sub>1</sub> ⋅ <em>I</em><sup>(<em>t</em>)</sup></span></p>
<div class="showClass">
<img src="images/B9780323855105000077-si3.svg" alt="image" /><span id="B9780323855105000077.xhtml#e0015a" class="eqnum">(7.2)</span>
</div>
<div id="B9780323855105000077.xhtml#p0110" class="text">
Where, <span class="hiddenClass"><span class="math inline"><em>y</em><sub><em>l</em></sub><sup>(<em>t</em>)</sup> = <em>a</em><em>c</em><em>t</em><em>i</em><em>v</em><em>a</em><em>t</em><em>i</em><em>o</em><em>n</em><sub><em>f</em><em>u</em><em>n</em><em>c</em><em>t</em><em>i</em><em>o</em><em>n</em>(<em>p</em><sub>1</sub><sup>(<em>t</em>)</sup>)</sub></span></span><span><img src="images/B9780323855105000077-si4.svg" alt="image" /></span> for <span class="hiddenClass"><span class="math inline"><em>l</em> = 1, 2, ..., <em>N</em></span></span><span><img src="images/B9780323855105000077-si5.svg" alt="image" /></span>, q = bias
</div>
<p><span class="math inline"><em>p</em><sub><em>l</em></sub><sup>(<em>t</em>)</sup> = <em>q</em><sub><em>l</em></sub> + <em>ω</em><sub><em>l</em></sub>.<em>y</em><sub><em>l</em></sub><sup>(<em>t</em> − 1)</sup> + <em>η</em><sub><em>l</em></sub>.<em>y</em><sub><em>l</em> − 1</sub><sup>(<em>t</em>)</sup> for <em>l</em> = 1, 2, ..., <em>N</em></span></p>
<div class="showClass">
<img src="images/B9780323855105000077-si6.svg" alt="image" /><span id="B9780323855105000077.xhtml#e0020a" class="eqnum">(7.3)</span>
</div>
<div class="text">
<span id="B9780323855105000077.xhtml#page_157" data-aria-label="Page 157" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div id="B9780323855105000077.xhtml#p0115" class="text">

</div>
<p><span class="math inline"><em>O</em><sup>(<em>t</em>)</sup> = <em>q</em><sub><em>N</em></sub> + <em>ω</em>.<em>y</em><sub><em>N</em></sub><sup>(<em>t</em> − 1)</sup> + <em>η</em><sub><em>N</em></sub>.<em>y</em><sub><em>N</em></sub><sup>(<em>t</em>)</sup></span></p>
<div class="showClass">
<img src="images/B9780323855105000077-si7.svg" alt="image" /><span id="B9780323855105000077.xhtml#e0025a" class="eqnum">(7.4)</span>
</div>
<div id="B9780323855105000077.xhtml#p0120" class="text">

</div>
<p><span class="math inline">Loss, <em>f</em> = <em>l</em><em>o</em><em>s</em><em>s</em>_<em>f</em><em>u</em><em>n</em><em>c</em><em>t</em><em>i</em><em>o</em><em>n</em>(<em>O</em><sup>(<em>t</em>)</sup>,<em>O</em><sub>target</sub><sup>(<em>t</em>)</sup>)</span></p>
<div class="showClass">
<img src="images/B9780323855105000077-si8.svg" alt="image" /><span id="B9780323855105000077.xhtml#e0030a" class="eqnum">(7.5)</span>
</div>
<div id="B9780323855105000077.xhtml#p0125" class="text">
Where, <span class="hiddenClass"><span class="math inline"><em>I</em><sup>(<em>t</em>)</sup></span></span><span><img src="images/B9780323855105000077-si9.svg" alt="image" /></span> = input data at <span class="hiddenClass"><span class="math inline"><em>t</em><sup><em>t</em><em>h</em></sup></span></span><span><img src="images/B9780323855105000077-si10.svg" alt="image" /></span> time-step, <span class="hiddenClass"><span class="math inline"><em>O</em><sup>(<em>t</em>)</sup></span></span><span><img src="images/B9780323855105000077-si11.svg" alt="image" /></span> = predicted value, <span class="hiddenClass"><span class="math inline"><em>O</em><sub>target</sub><sup>(<em>t</em>)</sup></span></span><span><img src="images/B9780323855105000077-si12.svg" alt="image" /></span> = measured value (output), <span class="hiddenClass"><span class="math inline"><em>y</em><sub><em>l</em></sub><sup>(<em>t</em>)</sup></span></span><span><img src="images/B9780323855105000077-si13.svg" alt="image" /></span> = sharing states of <span class="hiddenClass"><span class="math inline"><em>l</em><sup><em>t</em><em>h</em></sup></span></span><span><img src="images/B9780323855105000077-si14.svg" alt="image" /></span> network layer at t time, <span class="hiddenClass"><span class="math inline"><em>p</em><sub>1</sub><sup>(<em>t</em>)</sup></span></span><span><img src="images/B9780323855105000077-si15.svg" alt="image" /></span> = input of <span class="hiddenClass"><span class="math inline"><em>l</em><sup><em>t</em><em>h</em></sup></span></span><span><img src="images/B9780323855105000077-si16.svg" alt="image" /></span> layer at time step <span class="italic">t</span>, which comprises of three components: (1) bias (q), (2) sharing state <span class="hiddenClass"><span class="math inline"><em>y</em><sub><em>l</em> − 1</sub><sup>(<em>t</em>)</sup></span></span><span><img src="images/B9780323855105000077-si17.svg" alt="image" /></span>, and (3) <span class="hiddenClass"><span class="math inline"><em>t</em><sup><em>t</em><em>h</em></sup></span></span><span><img src="images/B9780323855105000077-si18.svg" alt="image" /></span> time step input <span class="hiddenClass"><span class="math inline"><em>I</em><sup>(<em>t</em>)</sup></span></span><span><img src="images/B9780323855105000077-si19.svg" alt="image" /></span>.<span id="B9780323855105000077.xhtml#page_158" data-aria-label="Page 158" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
</section>
<section id="B9780323855105000077.xhtml#s0040" class="ce_section2">
<h3 id="B9780323855105000077.xhtml#st0050" class="h2hd">5.2. Performance evaluation measures</h3>
<div id="B9780323855105000077.xhtml#p0130" class="textfl">
The performance evaluation is the process to compute the model’s characteristics in form of its performance, which shows the model’s capability to STFP, which are MAE (mean absolute error), MAPE (mean absolute percentage error), and RMSE (root mean square error) used in this study. These performance indices are computed for the DNN model given as:
</div>
<p><span class="math inline">$MAE = \frac{1}{N}\sum\limits_{t = 1}^{K}\left| {\hat{f}(t) - f_{h}(t)} \right|$</span></p>
<div class="showClass">
<img src="images/B9780323855105000077-si20.svg" alt="image" /><span id="B9780323855105000077.xhtml#e0035a" class="eqnum">(7.6)</span>
</div>
<div class="text">
<span id="B9780323855105000077.xhtml#page_159" data-aria-label="Page 159" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div id="B9780323855105000077.xhtml#p0135" class="text">

</div>
<p><span class="math inline">$MAPE = \left( {\frac{1}{N}\sum\limits_{t = 1}^{K}\left| \frac{\hat{f}(t) - f_{h}(t)}{f_{h}(t)} \right|} \right) \times 100$</span></p>
<div class="showClass">
<img src="images/B9780323855105000077-si21.svg" alt="image" /><span id="B9780323855105000077.xhtml#e0040a" class="eqnum">(7.7)</span>
</div>
<div id="B9780323855105000077.xhtml#p0140" class="text">

</div>
<p><span class="math inline">$RMSE = \sqrt{\frac{1}{N}\sum\limits_{t = 1}^{K}\left( {\hat{f}(t) - f_{h}(t)} \right)^{2}}$</span></p>
<div class="showClass">
<img src="images/B9780323855105000077-si22.svg" alt="image" /><span id="B9780323855105000077.xhtml#e0045a" class="eqnum">(7.8)</span><span id="B9780323855105000077.xhtml#page_160" data-aria-label="Page 160" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div id="B9780323855105000077.xhtml#p0145" class="text">
Where, <span class="hiddenClass"><span class="math inline"><em>f̂</em>(<em>t</em>)</span></span><span><img src="images/B9780323855105000077-si23.svg" alt="image" /></span> and <span class="hiddenClass"><span class="math inline"><em>f</em><sub><em>h</em></sub>(<em>t</em>)</span></span><span><img src="images/B9780323855105000077-si24.svg" alt="image" /></span> are the forecasted and historical solar radiation at time interval <span class="italic">k</span> respectively, <span class="italic">K</span> is the total number of forecasted and historical data samples.
</div>
</section>
</section>
<section id="B9780323855105000077.xhtml#s0045" class="ce_section1">
<h2 id="B9780323855105000077.xhtml#st0055" class="h1hd">6. Results and discussion</h2>
<div id="B9780323855105000077.xhtml#p0150" class="textfl">
This section represents the solar radiation (SR) forecasting obtained results with the help of proposed DNN for the different time interval of one-step ahead and which is forecasted upto step 4. For each step ahead forecasting of SR, the performance indices (MAE, MAPE and RMSE) are evaluated for each DNN model, which is shown in <a href="#B9780323855105000077.xhtml#t0030">Table 7.5</a> for the one-step ahead forecasting. The <a href="#B9780323855105000077.xhtml#t0030">Table 7.5</a> shows the outperformed results of proposed DNN model. Then based on these performance evaluation, DNN model was utilized to forecast the SR with two-step ahead, three-step ahead, and four-step ahead with the same dataset with different time interval. In the multi-step forecasting, following assumptions were considered: one-step (1-min), two-step (2-min), three-step (3-min), and four-step (4-min) ahead forecasting. The learning curve for training phase of DNN model is represented in <a href="#B9780323855105000077.xhtml#f0085">Fig. 7.16</a>, in which dark blue and dark orange color lines have represented the training (smoothed) RMS and loss function of the model, respectively. Similarly, light blue and light orange color lines are representing the training (output) RMS and loss function of the model, respectively, which are very negligible in this case.
</div>
<div class="pageavoid">
<p>Table 7.5</p>
<div class="big_device">
<table border="1" class="tbody">
<caption class="ttitle">
<span id="B9780323855105000077.xhtml#sp0125" class="ce_simple-para">One-step ahead SR forecasting performance indices representation.</span>
</caption>
<thead title="thead">
<tr title="table-row">
<th class="tcolhd1" title="table-head">
</div>
</div>
</section>
</div>
</div>
</section>
</section>
</div>
</div>
</div>
</section>
</div>
</th>
<th class="tcolhd1" title="table-head">
</th>
<th class="tcolhd1" colspan="2" style="text-align:center;vertical-align:bottom" title="table-head">
<p>MAE</p>
</th>
<th class="tcolhd1" colspan="2" style="text-align:center;vertical-align:bottom" title="table-head">
<p>RMSE</p>
</th>
<th class="tcolhd1" colspan="2" style="text-align:center;vertical-align:bottom" title="table-head">
<p>MAPE (%)</p>
</th>
</tr>
<tr title="table-row">
<th class="tcolhd1" title="table-head">
</th>
<th class="tcolhd1" title="table-head">
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>DNN</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>ANN</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>DNN</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>ANN</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>DNN</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>ANN</p>
</th>
</tr>
</thead>
<tbody title="tbody">
<tr title="table-row">
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>2015 Dataset</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Training phase</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.302</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>3.82</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1.83</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>4.50</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.95</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>13.80</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Testing phase</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>0.587</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>4.50</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.901</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6.25</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>7.821</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>17.50</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>2016 Dataset</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Testing phase</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1.140</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5.24</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5.515</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>8.32</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>13.52</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>16.10</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>2017 Dataset</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Testing phase</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>1.312</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5.00</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5.942</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>8.40</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>14.53</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>18.25</p>
</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000077-t0030.png" /></p>
</div>
</div>
<div class="pageavoid">
<figure>
<img src="images/f07-16-9780323855105.jpg" alt="Figure 7.16 DNN Learning curve for training phase of SRF. (A) RMSE and (B) Loss function." /><figcaption><span class="fignum">Figure 7.16</span><span class="x"> </span><span id="B9780323855105000077.xhtml#sp0085" class="ce_simple-para"><span class="bold">DNN Learning curve for training phase of SRF.</span></span><br />
<span id="B9780323855105000077.xhtml#sp0090" class="ce_simple-para">(A) RMSE and (B) Loss function.</span></figcaption>
</figure>
</div>
<div id="B9780323855105000077.xhtml#p0155" class="text">
<a href="#B9780323855105000077.xhtml#f0090">Fig. 7.17</a> represents the forecasting behavior and performance indices obtained with the proposed DNN for overall time period of records. Presented results shows that proposed DNN method outperforms for all cases of multi-step, which presents the acceptable value of MAE, RMSE, and MAPE error. The capability of the proposed DNN method is demonstrated for its effectiveness by<span id="B9780323855105000077.xhtml#page_161" data-aria-label="Page 161" type="pagebreak" data-role="doc-pagebreak"></span> using Port Blair historical dataset from the year 2015 to 17 and the testing phase results for each month, which shows the high level of acceptability of the proposed DNN model.
</div>
<div class="pageavoid">
<figure>
<img src="images/f07-17-9780323855105.jpg" alt="Figure 7.17 The representation of SRF model performance indices for multi-step forecasting. (A) MAE, (B) RMSE, and (C) MAPE." /><figcaption><span class="fignum">Figure 7.17</span><span class="x"> </span><span id="B9780323855105000077.xhtml#sp0095" class="ce_simple-para"><span class="bold">The representation of SRF model performance indices for multi-step forecasting.</span></span><br />
<span id="B9780323855105000077.xhtml#sp0100" class="ce_simple-para">(A) MAE, (B) RMSE, and (C) MAPE.</span></figcaption>
</figure>
</div>
</section>
<section id="B9780323855105000077.xhtml#s0050" class="ce_section1">
<h2 id="B9780323855105000077.xhtml#st0060" class="h1hd">7. Conclusion</h2>
<div id="B9780323855105000077.xhtml#p0160" class="textfl">
A new advanced DNN approach is proposed for multi-step ahead SRF and its performance is validated and demonstrated by using Indian city of Port Blair for short-term forecasting of SR. This NN model is capable of solving the linear as well as non-linear problems. So, SRF is a highly non-linear problem which is short-term forecast (per minute), which is handled by proposed DNN method in an efficient way with less computational burden. The multi-step ahead forecasting is performed recursively, using historical datasets one-step (1-min), two-step (2-min), three-step (3-min), and four-step (4-min) ahead forecasting, and this procedure is repeated until a time step of 4 min ahead. The approach is demonstrated using real meteorological data from Port Blair, a city of India. The demonstration of the proposed DNN model is accomplished comparing the obtained results with ANN model. The demonstrated results showed that the proposed DNN model for SRF outperformed with respect to the all criterion (MAPE, RMSE, and MAE) of ANN model for one-step ahead forecasting results.<span id="B9780323855105000077.xhtml#page_162" data-aria-label="Page 162" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
</section>
</div>
<footer>
<section type="bibliography" data-role="doc-bibliography">
<div class="ce_bibliography">
<h1 class="reftitle">References</h1>
<p><span class="ce_label">[<a href="#B9780323855105000077.xhtml#bib_0010">1</a>]</span> <span id="B9780323855105000077.xhtml#or0010" class="ce_other-ref"><span id="B9780323855105000077.xhtml#txr0010" class="ce_textref">H. Ritchie, M. Roser, Renewable Energy. Available from: <a href="https://ourworldindata.org/renewable-energy">https://ourworldindata.org/renewable-energy</a>.</span></span></p>
<p><span class="ce_label">[<a href="#B9780323855105000077.xhtml#bib_0015">2</a>]</span> <span id="B9780323855105000077.xhtml#ref0010" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Ramachandra</span><span class="x"> </span><span class="ce_given-name">TV</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Jain</span><span class="x"> </span><span class="ce_given-name">R</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Krishnadas</span><span class="x"> </span><span class="ce_given-name">G</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Hotspots of solar potential in India</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Renew. Sustain. Energy Rev</span></em></cite><span class="x">. </span><span class="sb_date">2011</span><span class="x">;</span>15</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">3178</span><span class="x">–</span><span class="sb_last-page">3186</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000077.xhtml#bib_0020">3</a>]</span> <span id="B9780323855105000077.xhtml#ref0015" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Soni</span><span class="x"> </span><span class="ce_given-name">MS</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Gakkhar N</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Techno-economic parametric assessment of solar power in India: A survey</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Renew. Sustain. Energy Rev</span></em></cite><span class="x">. </span><span class="sb_date">2014</span><span class="x">;</span>40</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">326</span><span class="x">–</span><span class="sb_last-page">334</span></span></span></span><span class="x">. </span><span id="B9780323855105000077.xhtml#page_163" data-aria-label="Page 163" type="pagebreak" data-role="doc-pagebreak"></span></p>
<p><span class="ce_label">[<a href="#B9780323855105000077.xhtml#bib_0025">4</a>]</span> <span id="B9780323855105000077.xhtml#ref0020" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Khare</span><span class="x"> </span><span class="ce_given-name">V</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Nema</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Baredar P</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Status of solar wind renewable energy in India</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Renew. Sustain. Energy Rev</span></em></cite><span class="x">. </span><span class="sb_date">2013</span><span class="x">;</span>27</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">1</span><span class="x">–</span><span class="sb_last-page">10</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000077.xhtml#bib_0030">5</a>]</span> <span id="B9780323855105000077.xhtml#or0015" class="ce_other-ref"><span id="B9780323855105000077.xhtml#txr0015" class="ce_textref"><a href="http://pib.nic.in/newsite/erelease.aspx?relid=83632">http://pib.nic.in/newsite/erelease.aspx?relid=83632</a>. Accessed 17.01.2014.</span></span></p>
<p><span class="ce_label">[<a href="#B9780323855105000077.xhtml#bib_0035">6</a>]</span> <span id="B9780323855105000077.xhtml#ref0025" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Khatib</span><span class="x"> </span><span class="ce_given-name">T</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Mohamed</span><span class="x"> </span><span class="ce_given-name">A</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Sopian K</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">A review of photovoltaic systems size optimization techniques</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Renew. Sustain. Energy Rev</span></em></cite><span class="x">. </span><span class="sb_date">2013</span><span class="x">;</span>22</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">454</span><span class="x">–</span><span class="sb_last-page">465</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000077.xhtml#bib_0040">7</a>]</span> <span id="B9780323855105000077.xhtml#ref0030" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Lu</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Zhaob</span><span class="x"> </span><span class="ce_given-name">W</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Effects of particle sizes and tilt angles on dust deposition characteristics of a ground-mounted solar photovoltaic system</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Appl. Energy</span></em></cite><span class="x">. </span><span class="sb_date">2018</span><span class="x">;</span>220</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">514</span><span class="x">–</span><span class="sb_last-page">526</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000077.xhtml#bib_0045">8</a>]</span> <span id="B9780323855105000077.xhtml#ref0035" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Sawicka-Chudy</span><span class="x"> </span><span class="ce_given-name">P</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Sibiński</span><span class="x"> </span><span class="ce_given-name">M</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Cholewa</span><span class="x"> </span><span class="ce_given-name">M</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Pawełek R</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Comparison of solar tracking and fixed-tilt photovoltaic modules in Lodz</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">J. Sol. Energy Eng</span></em></cite><span class="x">. </span><span class="sb_date">2018</span><span class="x">;</span>140</span><span class="sb_issue-nr"><span class="x">(</span>2<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">1</span><span class="x">–</span><span class="sb_last-page">6</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[9]</span> <span id="B9780323855105000077.xhtml#ref0040" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Yadav</span><span class="x"> </span><span class="ce_given-name">AK</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Chandel</span><span class="x"> </span><span class="ce_given-name">SS</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Selection of most relevant input parameters using WEKA for artificial neural network based solar radiation prediction models</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Renew. Sustain. Energy Rev</span></em></cite><span class="x">. </span><span class="sb_date">2014</span><span class="x">;</span>31</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">509</span><span class="x">–</span><span class="sb_last-page">519</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000077.xhtml#bib_66">10</a>]</span> <span id="B9780323855105000077.xhtml#ref0045" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Yadav</span><span class="x"> </span><span class="ce_given-name">AK</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">Application of Rapid Miner In ANN Based Prediction Of Solar Radiation for Assessment of Solar Energy Resource Potential of 76 Sites in Northwestern India</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Renew. Sustain. Energy Rev</span></em></cite><span class="x">. </span><span class="sb_date">2015</span><span class="x">;</span>52</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">1093</span><span class="x">–</span><span class="sb_last-page">1106</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1016/j.rser.2015.07.156</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[11]</span> <span id="B9780323855105000077.xhtml#ref0050" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Yadav</span><span class="x"> </span><span class="ce_given-name">AK</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">Comparison of Different Artificial Neural Network Techniques in Prediction of Solar Radiation for Power Generation Using Different Combinations of Meterological Variables</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">In Proc. IEEE Int. Conf. on Power Electronics, Drives and Energy Systems (PEDES-2014)</span></em></cite><span class="x">. </span><span class="sb_date">2014</span></span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">1</span><span class="x">–</span><span class="sb_last-page">5</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/PEDES.2014.7042063</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[12]</span> <span id="B9780323855105000077.xhtml#ref0055" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Chandel</span><span class="x"> </span><span class="ce_given-name">SS</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">ANN Based Prediction of Daily Global Solar Radiation for Photovoltaics Applications</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">In Proc. IEEE India Annual Conference (INDICON)</span></em></cite><span class="x">. </span><span class="sb_date">2015</span></span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">1</span><span class="x">–</span><span class="sb_last-page">5</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/INDICON.2015.7443186</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000077.xhtml#bib_69">13</a>]</span> <span id="B9780323855105000077.xhtml#ref0060" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Garg</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Long-Term Solar Irradiance Forecast Using Artificial Neural Network: Application for Performance Prediction of Indian Cities</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Applications of Artificial Intelligence Techniques in Engineering, Advances in Intelligent Systems and Computing</span></em></cite><span class="x">. </span><span class="sb_date">2018</span><span class="x">;</span>697</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">285</span><span class="x">–</span><span class="sb_last-page">293</span></span></span><span class="x">:</span> <span class="sb_comment"><a href="https://doi.org/10.1007/978-981-13-1822-1_26">https://doi.org/10.1007/978-981-13-1822-1_26</a></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000077.xhtml#bib_0055">14</a>]</span> <span id="B9780323855105000077.xhtml#or0020" class="ce_other-ref"><span id="B9780323855105000077.xhtml#txr0020" class="ce_textref">A. Graves, A.-R. Mohamed, G. Hinton, Speech recognition with deep recurrent neural networks, in: Proceedings of IEEE International Conference on Acoustic, Speech and Signal Processing, Vancouver, BC, Canada, 2013, pp. 6645–6649.</span></span></p>
<p><span class="ce_label">[<a href="#B9780323855105000077.xhtml#bib_0060">15</a>]</span> <span id="B9780323855105000077.xhtml#or0025" class="ce_other-ref"><span id="B9780323855105000077.xhtml#txr0025" class="ce_textref">R. Pascanu, C. Gulcehre, K. Cho, Y. Bengio, How to construct deep recurrent neural networks, arXiv preprint arXiv:1312.6026, 2013.</span></span></p>
