<p><span class="ce_label">[<a href="#B9780323855105000077.xhtml#bib_0065">16</a>]</span> <span id="B9780323855105000077.xhtml#ref0065" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Goodfellow</span><span class="x"> </span><span class="ce_given-name">I</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Bengio</span><span class="x"> </span><span class="ce_given-name">Y</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Courville</span><span class="x"> </span><span class="ce_given-name">A</span></span><span class="x">. </span></span><span class="sb_title"><em><span class="sb_maintitle">Deep Learning</span></em></span></span><span class="x">. </span><span class="sb_host"><span class="sb_book"><span class="sb_publisher"><span class="sb_location">Cambridge, MA, USA</span><span class="x">: </span><span class="sb_name">MIT Press</span></span><span class="x">; </span><span class="sb_date">2016</span></span></span><span class="x">:</span> <span class="sb_comment"><a href="http://www.iro.umontreal.ca/~bengioy/dlbook">http://www.iro.umontreal.ca/~bengioy/dlbook</a></span></span><span class="x">. </span></p>
</div>
</section>
</footer>
</section>
<p><span id="B9780323855105000089.xhtml"></span></p>
<p><span id="B9780323855105000089.xhtml#c0040"></span></p>
<header>
<div id="B9780323855105000089.xhtml#CN">

</div>
<h1 id="B9780323855105000089.xhtml#B9780323855105000089" class="chaptitle" type="title">Chapter 8: Intelligent Data Analytics for Wind Speed Forecasting for Wind Power Production Using Long Short-Term Memory (LSTM) Network</h1>
</header>
<section type="preamble">
<div id="B9780323855105000089.xhtml#ab0010" class="abstract">
<h2 id="B9780323855105000089.xhtml#st0010" class="h1hd"><span id="B9780323855105000089.xhtml#page_165" data-aria-label="Page 165" type="pagebreak" data-role="doc-pagebreak"></span>Abstract</h2>
<p>Wind energy potential is a great resource of renewable energy, which is the alternative resource of possible fuel as well as shows great sign for reducing adverse environmental effects. Renewable energy sources (RES) are increasing day-by-day, which shared around 65% contribution of the total global power generation in 2018 and in this wind energy source plays an important role. This chapter proposes a LSTM (long short-term memory) and modified LSTM (mLSTM) network based intelligent data analytics forecasting method for multi-step ahead (MSA) wind speed (WS) forecasting. In the proposed approach, per minute recorded historical data during 2015–17 is first fetched up from meteorological department of India, then data preprocessing including cleaning the data, missing value filling, and spikes removal are performed. The WS forecasting is achieved recursively by utilizing the forecasted data in step-1 as an input to generate the next forecasting data and the process is achieved upto level of four. In order to demonstrate the fair comparison of proposed approach performance, both LSTM and mLSTM have been developed for the same data, which shows that proposed WS forecasting approach is outperformed and can be utilized for other locations as well.</p>
</div>
</section>
<div class="key">
<h2 id="B9780323855105000089.xhtml#st0015" class="keytermshd">Keywords</h2>
<div id="B9780323855105000089.xhtml#kw0010" class="keytermslist">
long short-term memory (LSTM)
</div>
<div id="B9780323855105000089.xhtml#kw0015" class="keytermslist">
deep neural network
</div>
<div id="B9780323855105000089.xhtml#kw0020" class="keytermslist">
forecasting
</div>
<div id="B9780323855105000089.xhtml#kw0025" class="keytermslist">
prediction
</div>
<div id="B9780323855105000089.xhtml#kw0030" class="keytermslist">
wind speed
</div>
</div>
<div class="ce_sections">
<section id="B9780323855105000089.xhtml#s0010" class="ce_section1">
<h2 id="B9780323855105000089.xhtml#st0020" class="h1hd">1. Introduction</h2>
<div id="B9780323855105000089.xhtml#p0010" class="textfl">
Nowadays, modernization of the industry and smart city, the requirement of energy has been increased drastically. In order to meet the power consumption limit, utilities are trying to enhance utilization of the renewable resources. According to cited work in Ref. [
<div id="B9780323855105000089.xhtml#p0015" class="text">
According to the MNRE (Ministry of New and Renewable Energy Resources), India creates an ambitious objective of 175 GW of renewable energy generation by 2022 [
<div id="B9780323855105000089.xhtml#p0020" class="text">
Based on time-scale, WSFP (wind speed forecasting and prediction) is categorized into four categories: (1) very-short term (VST), (2) short-term (ST), (3) medium-term (MT), and (4) long-term (LT) [
<div id="B9780323855105000089.xhtml#p0025" class="text">
In the available literature, there are numerous research papers, inventions and copyrights related to the hybrid method of WSFP. For instance, Lili Wang and coworkers [
<div id="B9780323855105000089.xhtml#p0030" class="text">
The WS range between 4 and 35 m/s is the productive WS, which can be used for electricity generation by a particular wind turbine. Currently, the amount of power generated by the WS has been raised drastically. The introduced WE has expanded by almost 200% in the vicinity of 2005–09.
</div>
<div id="B9780323855105000089.xhtml#p0035" class="text">
Nowadays, WE is the most growing resource in the world. WE is needed for assessment of WS at different times and is of stochastic nature. WS is converted into power using wind turbines. The wind power is a function of WS. The accurate power prediction of wind farm output requires prediction of WS. Prediction of WS is important for wind farms units’ maintenance, optimal power flow between conventional units and wind farms, electricity marketing bidding, power system generators scheduling, energy reserve, storages planning, and scheduling. Therefore, predictions of WS performed by various researchers are discussed in subsequent sections [
<div id="B9780323855105000089.xhtml#p0040" class="text">
The main contribution of this paper is to present a novel LSTM approach based on a real-time measured historical dataset of 2015–17 for WSFP. Furthermore the WS is forecasted using a developed model for Indian sites where there is no installed wind speed measuring instrument. The predicted WS can be utilized for wind resource assessment for installation of wind turbines to generate the power.
</div>
<div id="B9780323855105000089.xhtml#p0045" class="text">
The formulation of this chapter is presented into five sections, which includes the introduction in <a href="#B9780323855105000089.xhtml#s0010">Section 1</a> and intelligent data analysis for WSFP in <a href="#B9780323855105000089.xhtml#s0015">Section 2</a>. <a href="#B9780323855105000089.xhtml#s0020">Section 3</a> represents the proposed framework, which includes the following sub-sections: (1) proposed approach formation in <a href="#B9780323855105000089.xhtml#s0025">Section 3.1</a>, (2) dataset collection for the study in <a href="#B9780323855105000089.xhtml#s0030">Section 3.2</a>, (3) features extraction in <a href="#B9780323855105000089.xhtml#s0035">Section 3.3</a>, (4) features selection in <a href="#B9780323855105000089.xhtml#s0040">Section 3.4</a>, (5) design of LSTM network and its <span id="B9780323855105000089.xhtml#page_167" data-aria-label="Page 167" type="pagebreak" data-role="doc-pagebreak"></span> modified version in <a href="#B9780323855105000089.xhtml#s0045">Section 3.5</a>, and (6) performance measure indices in <a href="#B9780323855105000089.xhtml#s0050">Section 3.6</a>. Results demonstration and its discussion are represented in <a href="#B9780323855105000089.xhtml#s0055">Section 4</a> and finally conclusion is shown in <a href="#B9780323855105000089.xhtml#s0060">Section 5</a>.
</div>
</section>
<section id="B9780323855105000089.xhtml#s0015" class="ce_section1">
<h2 id="B9780323855105000089.xhtml#st0025" class="h1hd">2. Intelligent data analysis for WSFP</h2>
<div id="B9780323855105000089.xhtml#p0050" class="textfl">
The WSFP is a part of RES (renewable energy sources) forecasting and prediction. Although, RES forecasting and prediction are the mature technologies with operational tools and services used by different users. However, there are several research gaps and bottlenecks in the models and applications encouraging significant research worldwide. The main objective of this study is to present the challenges and innovative research toward the intelligent data analytics for RES forecasting and prediction using machine learning.
</div>
<div id="B9780323855105000089.xhtml#p0055" class="text">
There are different RES analytics tools and techniques. Renewable energy decision can be categorized by seven-key analytical approaches using the data. These analytical approaches are outlined as: (1) Early-stage mapping and visualization (ESMV), (2) Generator performance modeling (GPM), (3) Technical potential analysis (TPA), (4) Supply curve modeling (SCM), (5) Economic potential analysis (EPA), (6) Capacity expansion modeling (CEM), and (7) Production cost modeling (PCM). The feasibility and utilization of these analytical techniques depend on the required dataset as well as the level of analytical complexity, which is shown in <a href="#B9780323855105000089.xhtml#f0010">Fig. 8.1</a>. In <a href="#B9780323855105000089.xhtml#f0010">Fig. 8.1</a>, the early-stage RE development meaning is related to decision making supported by high level visualization of RES. Similarly, advanced-stage RE development is related to decision making<span id="B9780323855105000089.xhtml#page_168" data-aria-label="Page 168" type="pagebreak" data-role="doc-pagebreak"></span> supported by robust analysis with several analytical building blocks such as capacity expansion modeling, etc. The blocks shown in the <a href="#B9780323855105000089.xhtml#f0010">Fig. 8.1</a> represent the level of data volume required for the analysis by individual approach. So, <span class="italic">x</span>-axis of the <a href="#B9780323855105000089.xhtml#f0010">Fig. 8.1</a> represents the level of volume of the required dataset whereas, <span class="italic">y</span>-axis represents the level of the complexity of the approach, which varies from low to high (bottom to top side). For example, first block (in orange color) at the bottom side of <a href="#B9780323855105000089.xhtml#f0010">Fig. 8.1</a> shows that analytical approach #1 (i.e., ESMV) requires less amount of data for the study whereas, its level of complexity is also very low. There is also one block (in dark green color) at the top side of the <a href="#B9780323855105000089.xhtml#f0010">Fig. 8.1</a>, which shows that analytical approach (PCM) has very high complexity in analysis but it requires less amount of dataset similar to ESMV.
</div>
<div class="pageavoid">
<figure>
<img src="images/f08-01-9780323855105.jpg" alt="Figure 8.1 Analysis building blocks to support RE decisions." /><figcaption><span class="fignum">Figure 8.1</span><span class="x"> </span><span id="B9780323855105000089.xhtml#sp0010" class="ce_simple-para"><span class="bold">Analysis building blocks to support RE decisions.</span></span></figcaption>
</figure>
</div>
<div id="B9780323855105000089.xhtml#p0060" class="text">
There are different types of tools for each type of analytical approach, which are listed in the <a href="#B9780323855105000089.xhtml#t0010">Table 8.1</a>. These tools can be requested from respective organization for the academic purpose trough a proper channel. Moreover, the reader needs a database for the further validation of the developed model using earlier-mentioned tools and software in <a href="#B9780323855105000089.xhtml#t0010">Table 8.1</a>. To overcome such problem, few online available databases have been summarized in the <a href="#B9780323855105000089.xhtml#t0015">Table 8.2</a>. There<span id="B9780323855105000089.xhtml#page_169" data-aria-label="Page 169" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000089.xhtml#page_170" data-aria-label="Page 170" type="pagebreak" data-role="doc-pagebreak"></span> are some paid and some are open access database. Regarding the utilization of the database, reader needs to be concerned with appropriate authority of the respective database for the purpose of intelligent data analytics of RES applications.<span id="B9780323855105000089.xhtml#page_171" data-aria-label="Page 171" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div class="pageavoid">
<p>Table 8.1</p>
<table border="1" class="tbody">
<caption class="ttitle">
<span id="B9780323855105000089.xhtml#sp0095" class="ce_simple-para">Available tools for analytical approaches of RES.</span>
</caption>
<thead title="thead">
<tr title="table-row">
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
S. no.
</div>
</section>
</div>
</div>
</div>
</div>
</div>
</section>
</div>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Analytical approach</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Available tools for study</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>URL</p>
</th>
</tr>
</thead>
<tbody title="tbody">
<tr title="table-row">
<td class="tb" rowspan="5" style="text-align:left;" title="table-entry">
<p>1</p>
</td>
<td class="tb" rowspan="5" style="text-align:left;" title="table-entry">
<p>ESMV</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>IRENA Global Energy Atlas</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="http://irena.masdar.ac.ae/">http://irena.masdar.ac.ae/</a></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Lawrence Berkeley National Laboratory MapRE</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="http://mapre.lbl.gov/">http://mapre.lbl.gov/</a></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Renewable Energy Data Explorer</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://www.re-explorer.org/">https://www.re-explorer.org/</a></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>World Bank Group Global Solar Atlas</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="http://globalsolaratlas.info/">http://globalsolaratlas.info/</a></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>World Bank Group Global Wind Atlas</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://globalwindatlas.info/">https://globalwindatlas.info/</a></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="4" style="text-align:left;" title="table-entry">
<p>2</p>
</td>
<td class="tb" rowspan="4" style="text-align:left;" title="table-entry">
<p>GPM</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Systems Advisor Model (SAM)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://sam.nrel.gov/">https://sam.nrel.gov/</a></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>PVSyst</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="http://www.pvsyst.com/">http://www.pvsyst.com/</a></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>HOMER</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="http://www.homerenergy.com/">http://www.homerenergy.com/</a></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Windographer</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://www.windographer.com/">https://www.windographer.com/</a></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="3" style="text-align:left;" title="table-entry">
<p>3</p>
</td>
<td class="tb" rowspan="3" style="text-align:left;" title="table-entry">
<p>TPA</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Renewable Energy Data Explorer</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://www.re-explorer.org/">https://www.re-explorer.org/</a></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Renewable Energy Potential (reV) model</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://www.nrel.gov/gis/modeling.html">https://www.nrel.gov/gis/modeling.html</a></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Lawrence Berkley National Laboratory MapRE (ArcGIS Tools)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="http://mapre.lbl.gov/gis-tools/">http://mapre.lbl.gov/gis-tools/</a></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>4</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>SCM</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Renewable Energy Potential Model (reV)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://www.nrel.gov/gis/modeling.html">https://www.nrel.gov/gis/modeling.html</a></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Lawrence Berkeley National Lab MapRE</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="http://mapre.lbl.gov/">http://mapre.lbl.gov/</a></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>5</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>EPA</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>RED-E platform - for ASEAN countries</p>
</td>
<td class="tb" title="table-entry">
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Others tool</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="http://www.nrel.gov/gis/re_econ_potential.html">http://www.nrel.gov/gis/re_econ_potential.html</a></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="3" style="text-align:left;" title="table-entry">
<p>6</p>
</td>
<td class="tb" rowspan="3" style="text-align:left;" title="table-entry">
<p>CEM</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Resource Planning Model (RPM)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="http://www.nrel.gov/analysis/models_rpm.html">http://www.nrel.gov/analysis/models_rpm.html</a></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Regional Energy Deployment System (ReEDS)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="http://www.nrel.gov/analysis/reeds/">http://www.nrel.gov/analysis/reeds/</a></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>PLEXOS-LT</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://energyexemplar.com/solutions/plexos/">https://energyexemplar.com/solutions/plexos/</a></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>7</p>
</td>
<td class="tb" rowspan="2" style="text-align:left;" title="table-entry">
<p>PCM</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>PLEXOS</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><a href="https://hpc.nrel.gov/projects/latest/fy160060">https://hpc.nrel.gov/projects/latest/fy160060</a></p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>GridView</p>
</td>
<td class="tb" title="table-entry">
</td>
</tr>
</tbody>
</table>
</div>
<div class="pageavoid">
<p>Table 8.2</p>
<table>
<caption> <span id="B9780323855105000089.xhtml#sp0100" class="ce_simple-para">Summary of online available datasets.</span> </caption>
<thead>
<tr class="header">
<th style="text-align: left;">S. no.</th>
<th style="text-align: left;">The online available datasets</th>
<th style="text-align: left;">Websites</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: left;">1</td>
<td style="text-align: left;">The National Oceanic and Atmospheric Administration (NOAA)</td>
<td style="text-align: left;"><a href="http://www.noaa.gov/">http://www.noaa.gov</a></td>
</tr>
<tr class="even">
<td style="text-align: left;">2</td>
<td style="text-align: left;">US Department of Energy, NREL</td>
<td style="text-align: left;"><a href="https://rredc.nrel.gov/solar/new_data/confrrm/bs/">https://rredc.nrel.gov/solar/new_data/confrrm/bs/</a></td>
</tr>
<tr class="odd">
<td style="text-align: left;">3</td>
<td style="text-align: left;">US Department of Commerce, Earth System Research Laboratory</td>
<td style="text-align: left;"><a href="https://www.esrl.noaa.gov/gmd/grad/surfrad/">https://www.esrl.noaa.gov/gmd/grad/surfrad/</a></td>
</tr>
<tr class="even">
<td style="text-align: left;">4</td>
<td style="text-align: left;">National Solar Resource Database</td>
<td style="text-align: left;"><a href="https://maps.nrel.gov/nsrdb-viewer">https://maps.nrel.gov/nsrdb-viewer</a></td>
</tr>
<tr class="odd">
<td style="text-align: left;">5</td>
<td style="text-align: left;">The Renewable Energy (RE) Explorer and the RE Data Explorer</td>
<td style="text-align: left;"><a href="http://www.re-explorer.org/">http://www.re-explorer.org/</a></td>
</tr>
<tr class="even">
<td style="text-align: left;">6</td>
<td style="text-align: left;">Lawrence Berkeley National Laboratory Map Re</td>
<td style="text-align: left;"><a href="http://mapre.lbl.gov/">http://mapre.lbl.gov/</a></td>
</tr>
<tr class="odd">
<td style="text-align: left;">7</td>
<td style="text-align: left;">Danish Technical University Global Wind Atlas</td>
<td style="text-align: left;"><a href="https://globalwindatlas.info/">https://globalwindatlas.info/</a></td>
</tr>
<tr class="even">
<td style="text-align: left;">8</td>
<td style="text-align: left;">The World Bank Group Global Solar Atlas</td>
<td style="text-align: left;"><a href="http://globalsolaratlas.info/">http://globalsolaratlas.info/</a></td>
</tr>
<tr class="odd">
<td style="text-align: left;">9</td>
<td style="text-align: left;">Cloud Images And Inverter Data</td>
<td style="text-align: left;"><a href="http://www.findlatitudeandlongitude.com/">http://www.findlatitudeandlongitude.com</a></td>
</tr>
<tr class="even">
<td style="text-align: left;">10</td>
<td style="text-align: left;">Sky Images Data</td>
<td style="text-align: left;"><a href="http://solar.research.nicta.com.au/">http://solar.research.nicta.com.au/</a></td>
</tr>
<tr class="odd">
<td style="text-align: left;">11</td>
<td style="text-align: left;">PV Measurements</td>
<td style="text-align: left;"><a href="http://www.pvoutput.org/">http://www.PVOutput.org</a></td>
</tr>
<tr class="even">
<td style="text-align: left;">12</td>
<td style="text-align: left;">Australian Bureau of Meteorology’s (BoM)</td>
<td style="text-align: left;"><a href="http://reg.bom.gov.au/climate/reg/oneminsolar/index.shtml">http://reg.bom.gov.au/climate/reg/oneminsolar/index.shtml</a></td>
</tr>
<tr class="odd">
<td style="text-align: left;">13</td>
<td style="text-align: left;">IEEE DataPort</td>
<td style="text-align: left;"><a href="https://ieee-dataport.org/">https://ieee-dataport.org/</a></td>
</tr>
<tr class="even">
<td style="text-align: left;">14</td>
<td style="text-align: left;">NASA SRB</td>
<td style="text-align: left;"><a href="http://gewex-srb.larc.nasa.gov/">http://gewex-srb.larc.nasa.gov/</a></td>
</tr>
<tr class="odd">
<td style="text-align: left;">15</td>
<td style="text-align: left;">DLR-ISIS</td>
<td style="text-align: left;"><a href="http://www.pa.op.dlr.de/ISIS/">http://www.pa.op.dlr.de/ISIS/</a></td>
</tr>
<tr class="even">
<td style="text-align: left;">16</td>
<td style="text-align: left;">HelioClim</td>
<td style="text-align: left;"><a href="http://www.soda-is.com/eng/helioclim/">http://www.soda-is.com/eng/helioclim/</a></td>
</tr>
<tr class="odd">
<td style="text-align: left;">17</td>
<td style="text-align: left;">SOLEMI</td>
<td style="text-align: left;"><a href="http://wdc.dlr.de/dataproducts/SERVICES/SOLARENERGY/">http://wdc.dlr.de/dataproducts/SERVICES/SOLARENERGY/</a></td>
</tr>
<tr class="even">
<td style="text-align: left;">18</td>
<td style="text-align: left;">SolarGIS</td>
<td style="text-align: left;"><a href="http://solargis.info/">http://solargis.info/</a></td>
</tr>
<tr class="odd">
<td style="text-align: left;">19</td>
<td style="text-align: left;">EnMetSol</td>
<td style="text-align: left;"><a href="https://www.unioldenburg.de/en/physics/research/ehf/energiemeteorology/enmetsol/">https://www.unioldenburg.de/en/physics/research/ehf/energiemeteorology/enmetsol/</a></td>
</tr>
<tr class="even">
<td style="text-align: left;">20</td>
<td style="text-align: left;">IrSOLaV</td>
<td style="text-align: left;"><a href="http://irsolav.com/">http://irsolav.com/</a></td>
</tr>
<tr class="odd">
<td style="text-align: left;">21</td>
<td style="text-align: left;">CM SAF (SARAH)</td>
<td style="text-align: left;"><a href="http://www.cmsaf.eu/">http://www.cmsaf.eu/</a></td>
</tr>
<tr class="even">
<td style="text-align: left;">22</td>
<td style="text-align: left;">SolarAnywhere</td>
<td style="text-align: left;"><a href="http://www.solaranywhere.com/">http://www.solaranywhere.com/</a></td>
</tr>
<tr class="odd">
<td style="text-align: left;">23</td>
<td style="text-align: left;">CAMS</td>
<td style="text-align: left;"><a href="http://atmosphere.copernicus.eu/catalogue/">http://atmosphere.copernicus.eu/catalogue/</a></td>
</tr>
<tr class="even">
<td style="text-align: left;">24</td>
<td style="text-align: left;">PVGIS</td>
<td style="text-align: left;"><a href="http://re.jrc.ec.europa.eu/pvgis/">http://re.jrc.ec.europa.eu/pvgis/</a></td>
</tr>
<tr class="odd">
<td style="text-align: left;">25</td>
<td style="text-align: left;">Vaisala</td>
<td style="text-align: left;"><a href="http://www.vaisala.com/">http://www.vaisala.com</a></td>
</tr>
<tr class="even">
<td style="text-align: left;">26</td>
<td style="text-align: left;">Australian Bureau of Meteorology</td>
<td style="text-align: left;"><a href="http://www.bom.gov.au/climate/dataservices/solarinformation.shtml">http://www.bom.gov.au/climate/dataservices/solarinformation.shtml</a></td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="B9780323855105000089.xhtml#s0020" class="ce_section1">
<h2 id="B9780323855105000089.xhtml#st0030" class="h1hd">3. Proposed framework formation</h2>
<div id="B9780323855105000089.xhtml#p0065" class="textfl">
The proposed framework formation for WSFP includes the following operations: (1) proposed approach formation, (2) historical dataset collection, (3) data preprocessing, (4) feature extraction, (5) most relevant feature selection, (6) design of LSTM network, and (7) performance measure indices. All these operations have been presented further.
</div>
<section id="B9780323855105000089.xhtml#s0025" class="ce_section2">
<h3 id="B9780323855105000089.xhtml#st0035" class="h2hd">3.1. Proposed approach formation</h3>
<div id="B9780323855105000089.xhtml#p0070" class="textfl">
For the WSFP, the proposed approach formation has been shown in <a href="#B9780323855105000089.xhtml#f0015">Fig. 8.2</a>, which includes three main parts such as: (1) Data processing part, (2) LSTM model design and training part, and (3) Multi-step testing and adaptability<span id="B9780323855105000089.xhtml#page_172" data-aria-label="Page 172" type="pagebreak" data-role="doc-pagebreak"></span> verification part. First two parts (PART-1 and PART-2) include the six basic steps, which are represented as follows: Part-1 includes five steps and Part-2 includes one step. The dataset collection, data preprocessing (spikes removal and missing value filling), feature extraction, most relevant feature/variable selection, data reduction, and four different data files (i.e., training-70%, testing-10%, validation-10%, and forecasting files-10%) formation are included in the Part-1. In the first step, a recorded meteorological historical dataset from the sites has been collected with 13 variables. Now this dataset is arranged in a vector form which is used in the attribute selection technique as an input variable. After selection of most appropriate input variables, for different data files have been prepared. The developed all four data files are not similar to each other. The training data file is used for LSTM models design and developed LSTM models learns the WS prediction property based on per minute recorded dataset of Indian city. After training phase, testing phase is performed to test the trained model performance. If testing phase performance is acceptable then validation data file is used to test the model again. Therefore, trained model is tested multiple times to cross check the model performance by using different datasets (i.e., testing, validation, and forecasting dataset). LSTM and mLSTM approaches have been implemented with and without selected input variable condition which is explained in coming subsections.
</div>
<div class="pageavoid">
<figure>
<img src="images/f08-02-9780323855105.jpg" alt="Figure 8.2 Proposed approach for WSFP." /><figcaption><span class="fignum">Figure 8.2</span><span class="x"> </span><span id="B9780323855105000089.xhtml#sp0015" class="ce_simple-para"><span class="bold">Proposed approach for WSFP.</span></span></figcaption>
</figure>
</div>
</section>
<section id="B9780323855105000089.xhtml#s0030" class="ce_section2">
<h3 id="B9780323855105000089.xhtml#st0040" class="h2hd">3.2. Dataset collection for the study</h3>
<div id="B9780323855105000089.xhtml#p0075" class="textfl">
The Port Blair (latitude [°N] 11.61, longitude [°E] 92.72, and altitude [m] 65) site in the south Andaman Island of the Andaman and Nicobar Islands, which is located in the Bay of Bengal, was considered for the study in this chapter as shown in the <a href="#B9780323855105000089.xhtml#f0020">Fig. 8.3</a>. Port Blair is covered by the sea and it has huge potential of solar potential throughout the year. Here mean value of WS varies from 3.75–1.61, 3.7–1.8, and 4.1–1.9 m/s for the year of 2015, 2016, and 2017, respectively, throughout the year. Moreover, it has tropical climate with significant rainfall throughout the year. The average temperature, humidity, and pressure are 27.21<sup>o</sup>C, 82.05%, and 1003.52 hPa, respectively. According to historical record, the maximum and minimum WS varies from 10.5 to 5.9 m/s, 18.8 to 5.7 m/s, and 11.3 to 5.8 m/s for the year of 2015, 2016, and 2017, respectively, throughout the year as shown in <a href="#B9780323855105000089.xhtml#f0025">Fig. 8.4</a>.
</div>
<div class="pageavoid">
<figure>
<img src="images/f08-03-9780323855105.jpg" alt="Figure 8.3 Location of Port Blair (shown in dark white color)." /><figcaption><span class="fignum">Figure 8.3</span><span class="x"> </span><span id="B9780323855105000089.xhtml#sp0020" class="ce_simple-para"><span class="bold">Location of Port Blair (shown in <span class="italic">dark white color</span>).</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f08-04-9780323855105.jpg" alt="Figure 8.4 Historical wind speed of year 2015–17 for (A) maximum WS [m/s], (B) mean WS [m/s]." /><figcaption><span class="fignum">Figure 8.4</span><span class="x"> </span><span id="B9780323855105000089.xhtml#sp0025" class="ce_simple-para">Historical wind speed of year 2015–17 for (A) maximum WS [m/s], (B) mean WS [m/s].</span></figcaption>
</figure>
</div>
<div id="B9780323855105000089.xhtml#p0080" class="text">
The historical data from meteorological department of India have been collected for the academic use. The 11 main variables (i.e., global horizontal irradiance, direct normal irradiance, diffuse horizontal irradiance, irradiance, wind speed, wind direction, temperature, relative humidity, pressure, precipitation) were collected at the 1-min interval of the time. The recorded data from January 1st, 2015 to December 31st, 2017 were used for the study. The further<span id="B9780323855105000089.xhtml#page_173" data-aria-label="Page 173" type="pagebreak" data-role="doc-pagebreak"></span> statistical analysis of the recorded data sets are shown in <a href="#B9780323855105000089.xhtml#t0020">Tables 8.3</a>–<a href="#B9780323855105000089.xhtml#t0045">8.8</a> and <a href="#B9780323855105000089.xhtml#f0030">Figs. 8.5</a>–<a href="#B9780323855105000089.xhtml#f0055">8.10</a>, which are minimum value, maximum value, mean, standard deviation (STD), and variance (VAR) for the year of 2015.
</div>
<div class="pageavoid">
<p>Table 8.3</p>
<div class="big_device">
<table>
<caption> <span id="B9780323855105000089.xhtml#sp0105" class="ce_simple-para">Statistical analysis of recorded dataset’s variable of wind speed (WS) (in m/s).</span> </caption>
<thead>
<tr class="header">
<th style="text-align: left;">Month</th>
<th style="text-align: left;">Minimum</th>
<th style="text-align: left;">Mean</th>
<th style="text-align: left;">Maximum</th>
<th style="text-align: left;">STD</th>
<th style="text-align: left;">Variance</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: left;">January</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">2.609154</td>
<td style="text-align: left;">7.2</td>
<td style="text-align: left;">1.205736</td>
<td style="text-align: left;">1.453799</td>
</tr>
<tr class="even">
<td style="text-align: left;">February</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">2.774161</td>
<td style="text-align: left;">5.9</td>
<td style="text-align: left;">1.199777</td>
<td style="text-align: left;">1.439466</td>
</tr>
<tr class="odd">
<td style="text-align: left;">March</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">2.072197</td>
<td style="text-align: left;">6.3</td>
<td style="text-align: left;">1.131988</td>
<td style="text-align: left;">1.281398</td>
</tr>
<tr class="even">
<td style="text-align: left;">April</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">1.606616</td>
<td style="text-align: left;">6.2</td>
<td style="text-align: left;">0.985084</td>
<td style="text-align: left;">0.97039</td>
</tr>
<tr class="odd">
<td style="text-align: left;">May</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">1.971066</td>
<td style="text-align: left;">8.4</td>
<td style="text-align: left;">1.079966</td>
<td style="text-align: left;">1.166327</td>
</tr>
<tr class="even">
<td style="text-align: left;">June</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">2.67358</td>
<td style="text-align: left;">10.5</td>
<td style="text-align: left;">1.153815</td>
<td style="text-align: left;">1.331289</td>
</tr>
<tr class="odd">
<td style="text-align: left;">July</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">3.746041</td>
<td style="text-align: left;">8</td>
<td style="text-align: left;">1.095808</td>
<td style="text-align: left;">1.200794</td>
</tr>
<tr class="even">
<td style="text-align: left;">August</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">3.042672</td>
<td style="text-align: left;">9.6</td>
<td style="text-align: left;">1.172948</td>
<td style="text-align: left;">1.375807</td>
</tr>
<tr class="odd">
<td style="text-align: left;">September</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">2.860911</td>
<td style="text-align: left;">8.1</td>
<td style="text-align: left;">1.092588</td>
<td style="text-align: left;">1.19375</td>
</tr>
<tr class="even">
<td style="text-align: left;">October</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">2.074135</td>
<td style="text-align: left;">8</td>
<td style="text-align: left;">0.997377</td>
<td style="text-align: left;">0.994762</td>
</tr>
<tr class="odd">
<td style="text-align: left;">November</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">2.700758</td>
<td style="text-align: left;">7.7</td>
<td style="text-align: left;">1.114924</td>
<td style="text-align: left;">1.243056</td>
</tr>
<tr class="even">
<td style="text-align: left;">December</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">2.782262</td>
<td style="text-align: left;">7</td>
<td style="text-align: left;">1.104303</td>
<td style="text-align: left;">1.219485</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Average</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">2.576129</td>
<td style="text-align: left;">7.741667</td>
<td style="text-align: left;">1.111193</td>
<td style="text-align: left;">1.239194</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000089-t0020.png" /></p>
</div>
</div>
<div class="pageavoid">
<p>Table 8.4</p>
<div class="big_device">
<table>
<caption> <span id="B9780323855105000089.xhtml#sp0110" class="ce_simple-para">Statistical analysis of recorded dataset’s variable of maximum horizontal wind speed (maxws) (in m/s).</span> </caption>
<thead>
<tr class="header">
<th style="text-align: left;">Month</th>
<th style="text-align: left;">Minimum</th>
<th style="text-align: left;">Mean</th>
<th style="text-align: left;">Maximum</th>
<th style="text-align: left;">STD</th>
<th style="text-align: left;">Variance</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: left;">January</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">2.609094</td>
<td style="text-align: left;">12.5</td>
<td style="text-align: left;">1.849951</td>
<td style="text-align: left;">3.42232</td>
</tr>
<tr class="even">
<td style="text-align: left;">February</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">2.774161</td>
<td style="text-align: left;">9.2</td>
<td style="text-align: left;">1.844664</td>
<td style="text-align: left;">3.402786</td>
</tr>
<tr class="odd">
<td style="text-align: left;">March</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">2.072173</td>
<td style="text-align: left;">10.2</td>
<td style="text-align: left;">1.724281</td>
<td style="text-align: left;">2.973144</td>
</tr>
<tr class="even">
<td style="text-align: left;">April</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">1.606616</td>
<td style="text-align: left;">9.1</td>
<td style="text-align: left;">1.466405</td>
<td style="text-align: left;">2.150343</td>
</tr>
<tr class="odd">
<td style="text-align: left;">May</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">1.971053</td>
<td style="text-align: left;">14.9</td>
<td style="text-align: left;">1.700566</td>
<td style="text-align: left;">2.891924</td>
</tr>
<tr class="even">
<td style="text-align: left;">June</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">2.67358</td>
<td style="text-align: left;">14.8</td>
<td style="text-align: left;">1.857947</td>
<td style="text-align: left;">3.451966</td>
</tr>
<tr class="odd">
<td style="text-align: left;">July</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">3.746041</td>
<td style="text-align: left;">13.4</td>
<td style="text-align: left;">1.750307</td>
<td style="text-align: left;">3.063576</td>
</tr>
<tr class="even">
<td style="text-align: left;">August</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">3.042685</td>
<td style="text-align: left;">15.4</td>
<td style="text-align: left;">1.866261</td>
<td style="text-align: left;">3.48293</td>
</tr>
<tr class="odd">
<td style="text-align: left;">September</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">2.860911</td>
<td style="text-align: left;">12.6</td>
<td style="text-align: left;">1.696241</td>
<td style="text-align: left;">2.877235</td>
</tr>
<tr class="even">
<td style="text-align: left;">October</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">2.074162</td>
<td style="text-align: left;">12.3</td>
<td style="text-align: left;">1.518341</td>
<td style="text-align: left;">2.305359</td>
</tr>
<tr class="odd">
<td style="text-align: left;">November</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">2.700758</td>
<td style="text-align: left;">13.6</td>
<td style="text-align: left;">1.715263</td>
<td style="text-align: left;">2.942126</td>
</tr>
<tr class="even">
<td style="text-align: left;">December</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">2.782256</td>
<td style="text-align: left;">11</td>
<td style="text-align: left;">1.696406</td>
<td style="text-align: left;">2.877794</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Average</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">2.576124</td>
<td style="text-align: left;">12.41667</td>
<td style="text-align: left;">1.723886</td>
<td style="text-align: left;">2.986792</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000089-t0025.png" /></p>
</div>
</div>
<div class="pageavoid">
<p>Table 8.5</p>
<div class="big_device">
<table>
<caption> <span id="B9780323855105000089.xhtml#sp0115" class="ce_simple-para">Statistical analysis of wind direction (WD) (in degrees).</span> </caption>
<thead>
<tr class="header">
<th style="text-align: left;">Month</th>
<th style="text-align: left;">Minimum</th>
<th style="text-align: left;">Mean</th>
<th style="text-align: left;">Maximum</th>
<th style="text-align: left;">STD</th>
<th style="text-align: left;">Variance</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: left;">January</td>
<td style="text-align: left;">11</td>
<td style="text-align: left;">113.3685</td>
<td style="text-align: left;">346</td>
<td style="text-align: left;">71.48592</td>
<td style="text-align: left;">3.422302</td>
</tr>
<tr class="even">
<td style="text-align: left;">February</td>
<td style="text-align: left;">13</td>
<td style="text-align: left;">93.74602</td>
<td style="text-align: left;">350</td>
<td style="text-align: left;">70.6211</td>
<td style="text-align: left;">3.402786</td>
</tr>
<tr class="odd">
<td style="text-align: left;">March</td>
<td style="text-align: left;">8</td>
<td style="text-align: left;">135.6592</td>
<td style="text-align: left;">352</td>
<td style="text-align: left;">84.36559</td>
<td style="text-align: left;">2.973185</td>
</tr>
<tr class="even">
<td style="text-align: left;">April</td>
<td style="text-align: left;">6</td>
<td style="text-align: left;">151.376</td>
<td style="text-align: left;">351</td>
<td style="text-align: left;">80.21527</td>
<td style="text-align: left;">2.150343</td>
</tr>
<tr class="odd">
<td style="text-align: left;">May</td>
<td style="text-align: left;">11</td>
<td style="text-align: left;">206.8854</td>
<td style="text-align: left;">352</td>
<td style="text-align: left;">55.52652</td>
<td style="text-align: left;">2.891981</td>
</tr>
<tr class="even">
<td style="text-align: left;">June</td>
<td style="text-align: left;">10</td>
<td style="text-align: left;">212.4206</td>
<td style="text-align: left;">349</td>
<td style="text-align: left;">39.06411</td>
<td style="text-align: left;">3.451966</td>
</tr>
<tr class="odd">
<td style="text-align: left;">July</td>
<td style="text-align: left;">17</td>
<td style="text-align: left;">225.2175</td>
<td style="text-align: left;">337</td>
<td style="text-align: left;">28.81539</td>
<td style="text-align: left;">3.063576</td>
</tr>
<tr class="even">
<td style="text-align: left;">August</td>
<td style="text-align: left;">9</td>
<td style="text-align: left;">216.1727</td>
<td style="text-align: left;">343</td>
<td style="text-align: left;">38.1182</td>
<td style="text-align: left;">3.483016</td>
</tr>
<tr class="odd">
<td style="text-align: left;">September</td>
<td style="text-align: left;">12</td>
<td style="text-align: left;">228.8584</td>
<td style="text-align: left;">345</td>
<td style="text-align: left;">34.6028</td>
<td style="text-align: left;">2.877235</td>
</tr>
<tr class="even">
<td style="text-align: left;">October</td>
<td style="text-align: left;">9</td>
<td style="text-align: left;">160.5083</td>
<td style="text-align: left;">348</td>
<td style="text-align: left;">77.32438</td>
<td style="text-align: left;">2.305377</td>
</tr>
<tr class="odd">
<td style="text-align: left;">November</td>
<td style="text-align: left;">9</td>
<td style="text-align: left;">97.44697</td>
<td style="text-align: left;">348</td>
<td style="text-align: left;">57.85684</td>
<td style="text-align: left;">2.942126</td>
</tr>
<tr class="even">
<td style="text-align: left;">December</td>
<td style="text-align: left;">13</td>
<td style="text-align: left;">95.594</td>
<td style="text-align: left;">351</td>
<td style="text-align: left;">69.04584</td>
<td style="text-align: left;">2.877857</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Average</td>
<td style="text-align: left;">10.66667</td>
<td style="text-align: left;">161.4378</td>
<td style="text-align: left;">347.6667</td>
<td style="text-align: left;">58.92016</td>
<td style="text-align: left;">2.986813</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000089-t0030.png" /></p>
</div>
</div>
<div class="pageavoid">
<p>Table 8.6</p>
<div class="big_device">
<table>
<caption> <span id="B9780323855105000089.xhtml#sp0120" class="ce_simple-para">Statistical analysis of recorded dataset’s variable of relative humidity (RH) (in %).</span> </caption>
<thead>
<tr class="header">
<th style="text-align: left;">Month</th>
<th style="text-align: left;">Minimum</th>
<th style="text-align: left;">Mean</th>
<th style="text-align: left;">Maximum</th>
<th style="text-align: left;">STD</th>
<th style="text-align: left;">Variance</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: left;">January</td>
<td style="text-align: left;">44</td>
<td style="text-align: left;">77.08861</td>
<td style="text-align: left;">97</td>
<td style="text-align: left;">13.49376</td>
<td style="text-align: left;">182.0816</td>
</tr>
<tr class="even">
<td style="text-align: left;">February</td>
<td style="text-align: left;">26</td>
<td style="text-align: left;">76.17773</td>
<td style="text-align: left;">96</td>
<td style="text-align: left;">11.71959</td>
<td style="text-align: left;">137.3487</td>
</tr>
<tr class="odd">
<td style="text-align: left;">March</td>
<td style="text-align: left;">20</td>
<td style="text-align: left;">75.95179</td>
<td style="text-align: left;">97</td>
<td style="text-align: left;">15.62088</td>
<td style="text-align: left;">244.0118</td>
</tr>
<tr class="even">
<td style="text-align: left;">April</td>
<td style="text-align: left;">43</td>
<td style="text-align: left;">80.40263</td>
<td style="text-align: left;">97</td>
<td style="text-align: left;">13.05303</td>
<td style="text-align: left;">170.3816</td>
</tr>
<tr class="odd">
<td style="text-align: left;">May</td>
<td style="text-align: left;">54</td>
<td style="text-align: left;">84.60057</td>
<td style="text-align: left;">97</td>
<td style="text-align: left;">9.688328</td>
<td style="text-align: left;">93.8637</td>
</tr>
<tr class="even">
<td style="text-align: left;">June</td>
<td style="text-align: left;">59</td>
<td style="text-align: left;">84.95416</td>
<td style="text-align: left;">97</td>
<td style="text-align: left;">7.81928</td>
<td style="text-align: left;">61.14114</td>
</tr>
<tr class="odd">
<td style="text-align: left;">July</td>
<td style="text-align: left;">64</td>
<td style="text-align: left;">83.08242</td>
<td style="text-align: left;">95</td>
<td style="text-align: left;">5.719084</td>
<td style="text-align: left;">32.70792</td>
</tr>
<tr class="even">
<td style="text-align: left;">August</td>
<td style="text-align: left;">64</td>
<td style="text-align: left;">85.14238</td>
<td style="text-align: left;">95</td>
<td style="text-align: left;">6.760973</td>
<td style="text-align: left;">45.71076</td>
</tr>
<tr class="odd">
<td style="text-align: left;">September</td>
<td style="text-align: left;">63</td>
<td style="text-align: left;">86.42691</td>
<td style="text-align: left;">96</td>
<td style="text-align: left;">6.895918</td>
<td style="text-align: left;">47.55369</td>
</tr>
<tr class="even">
<td style="text-align: left;">October</td>
<td style="text-align: left;">58</td>
<td style="text-align: left;">86.04175</td>
<td style="text-align: left;">97</td>
<td style="text-align: left;">8.644358</td>
<td style="text-align: left;">74.72493</td>
</tr>
<tr class="odd">
<td style="text-align: left;">November</td>
<td style="text-align: left;">64</td>
<td style="text-align: left;">83.97892</td>
<td style="text-align: left;">97</td>
<td style="text-align: left;">7.421851</td>
<td style="text-align: left;">55.08387</td>
</tr>
<tr class="even">
<td style="text-align: left;">December</td>
<td style="text-align: left;">50</td>
<td style="text-align: left;">80.7023</td>
<td style="text-align: left;">97</td>
<td style="text-align: left;">9.299413</td>
<td style="text-align: left;">86.47907</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Average</td>
<td style="text-align: left;">50.75</td>
<td style="text-align: left;">82.04585</td>
<td style="text-align: left;">96.5</td>
<td style="text-align: left;">9.678039</td>
<td style="text-align: left;">102.5907</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000089-t0035.png" /></p>
</div>
</div>
<div class="pageavoid">
<p>Table 8.7</p>
<div class="big_device">
<table>
<caption> <span id="B9780323855105000089.xhtml#sp0125" class="ce_simple-para">Statistical analysis of recorded dataset’s variable of precipitation (precip) (in mm).</span> </caption>
<thead>
<tr class="header">
<th style="text-align: left;">Month</th>
<th style="text-align: left;">Minimum</th>
<th style="text-align: left;">Mean</th>
<th style="text-align: left;">Maximum</th>
<th style="text-align: left;">STD</th>
<th style="text-align: left;">Variance</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: left;">January</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0.003542</td>
<td style="text-align: left;">1.4</td>
<td style="text-align: left;">0.04589</td>
<td style="text-align: left;">0.002106</td>
</tr>
<tr class="even">
<td style="text-align: left;">February</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0.000515</td>
<td style="text-align: left;">2</td>
<td style="text-align: left;">0.018352</td>
<td style="text-align: left;">0.000337</td>
</tr>
<tr class="odd">
<td style="text-align: left;">March</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">6.78E-06</td>
<td style="text-align: left;">0.1</td>
<td style="text-align: left;">0.000824</td>
<td style="text-align: left;">6.78E-07</td>
</tr>
<tr class="even">
<td style="text-align: left;">April</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0.001066</td>
<td style="text-align: left;">1.8</td>
<td style="text-align: left;">0.025556</td>
<td style="text-align: left;">0.000653</td>
</tr>
<tr class="odd">
<td style="text-align: left;">May</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0.010166</td>
<td style="text-align: left;">2.9</td>
<td style="text-align: left;">0.092009</td>
<td style="text-align: left;">0.008466</td>
</tr>
<tr class="even">
<td style="text-align: left;">June</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0.009944</td>
<td style="text-align: left;">2.2</td>
<td style="text-align: left;">0.065339</td>
<td style="text-align: left;">0.004269</td>
</tr>
<tr class="odd">
<td style="text-align: left;">July</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0.004096</td>
<td style="text-align: left;">1.8</td>
<td style="text-align: left;">0.045026</td>
<td style="text-align: left;">0.002027</td>
</tr>
<tr class="even">
<td style="text-align: left;">August</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0.010968</td>
<td style="text-align: left;">2.9</td>
<td style="text-align: left;">0.091203</td>
<td style="text-align: left;">0.008318</td>
</tr>
<tr class="odd">
<td style="text-align: left;">September</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0.011208</td>
<td style="text-align: left;">2</td>
<td style="text-align: left;">0.077826</td>
<td style="text-align: left;">0.006057</td>
</tr>
<tr class="even">
<td style="text-align: left;">October</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0.006919</td>
<td style="text-align: left;">2.1</td>
<td style="text-align: left;">0.06358</td>
<td style="text-align: left;">0.004042</td>
</tr>
<tr class="odd">
<td style="text-align: left;">November</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0.004293</td>
<td style="text-align: left;">2.1</td>
<td style="text-align: left;">0.052321</td>
<td style="text-align: left;">0.002737</td>
</tr>
<tr class="even">
<td style="text-align: left;">December</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0.00172</td>
<td style="text-align: left;">1.7</td>
<td style="text-align: left;">0.03598</td>
<td style="text-align: left;">0.001295</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Average</td>
<td style="text-align: left;">0</td>
<td style="text-align: left;">0.00537</td>
<td style="text-align: left;">1.916667</td>
<td style="text-align: left;">0.051159</td>
<td style="text-align: left;">0.003359</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000089-t0040.png" /></p>
</div>
</div>
<div class="pageavoid">
<p>Table 8.8</p>
<div class="big_device">
<table>
<caption> <span id="B9780323855105000089.xhtml#sp0130" class="ce_simple-para">Statistical analysis of recorded dataset's variable of wet bulb temperature (wb) (in °C).</span> </caption>
<thead>
<tr class="header">
<th style="text-align: left;">Month</th>
<th style="text-align: left;">Minimum</th>
<th style="text-align: left;">Mean</th>
<th style="text-align: left;">Maximum</th>
<th style="text-align: left;">STD</th>
<th style="text-align: left;">Variance</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: left;">January</td>
<td style="text-align: left;">18.6</td>
<td style="text-align: left;">22.53484</td>
<td style="text-align: left;">26.1</td>
<td style="text-align: left;">1.362475</td>
<td style="text-align: left;">1.856339</td>
</tr>
<tr class="even">
<td style="text-align: left;">February</td>
<td style="text-align: left;">18.4</td>
<td style="text-align: left;">22.97415</td>
<td style="text-align: left;">26</td>
<td style="text-align: left;">1.261432</td>
<td style="text-align: left;">1.591212</td>
</tr>
<tr class="odd">
<td style="text-align: left;">March</td>
<td style="text-align: left;">19.8</td>
<td style="text-align: left;">23.89298</td>
<td style="text-align: left;">27.3</td>
<td style="text-align: left;">1.349863</td>
<td style="text-align: left;">1.82213</td>
</tr>
<tr class="even">
<td style="text-align: left;">April</td>
<td style="text-align: left;">18.8</td>
<td style="text-align: left;">23.94664</td>
<td style="text-align: left;">27.4</td>
<td style="text-align: left;">1.073994</td>
<td style="text-align: left;">1.153463</td>
</tr>
<tr class="odd">
<td style="text-align: left;">May</td>
<td style="text-align: left;">21.6</td>
<td style="text-align: left;">25.52807</td>
<td style="text-align: left;">28.5</td>
<td style="text-align: left;">0.961028</td>
<td style="text-align: left;">0.923575</td>
</tr>
<tr class="even">
<td style="text-align: left;">June</td>
<td style="text-align: left;">22</td>
<td style="text-align: left;">25.72236</td>
<td style="text-align: left;">28.1</td>
<td style="text-align: left;">0.851575</td>
<td style="text-align: left;">0.725181</td>
</tr>
<tr class="odd">
<td style="text-align: left;">July</td>
<td style="text-align: left;">22.2</td>
<td style="text-align: left;">25.73627</td>
<td style="text-align: left;">28.1</td>
<td style="text-align: left;">0.911165</td>
<td style="text-align: left;">0.830221</td>
</tr>
<tr class="even">
<td style="text-align: left;">August</td>
<td style="text-align: left;">22.1</td>
<td style="text-align: left;">25.38642</td>
<td style="text-align: left;">27.9</td>
<td style="text-align: left;">0.835457</td>
<td style="text-align: left;">0.697988</td>
</tr>
<tr class="odd">
<td style="text-align: left;">September</td>
<td style="text-align: left;">22.6</td>
<td style="text-align: left;">25.05392</td>
<td style="text-align: left;">27.4</td>
<td style="text-align: left;">0.868826</td>
<td style="text-align: left;">0.754858</td>
</tr>
<tr class="even">
<td style="text-align: left;">October</td>
<td style="text-align: left;">22.4</td>
<td style="text-align: left;">25.09879</td>
<td style="text-align: left;">27.6</td>
<td style="text-align: left;">0.825666</td>
<td style="text-align: left;">0.681725</td>
</tr>
<tr class="odd">
<td style="text-align: left;">November</td>
<td style="text-align: left;">22.1</td>
<td style="text-align: left;">25.3196</td>
<td style="text-align: left;">27.6</td>
<td style="text-align: left;">0.76983</td>
<td style="text-align: left;">0.592639</td>
</tr>
<tr class="even">
<td style="text-align: left;">December</td>
<td style="text-align: left;">19.8</td>
<td style="text-align: left;">24.40821</td>
<td style="text-align: left;">27.5</td>
<td style="text-align: left;">1.164841</td>
<td style="text-align: left;">1.356855</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Average</td>
<td style="text-align: left;">20.86667</td>
<td style="text-align: left;">24.63352</td>
<td style="text-align: left;">27.45833</td>
<td style="text-align: left;">1.019679</td>
<td style="text-align: left;">1.082182</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000089-t0045.png" /></p>
</div>
</div>
<div class="pageavoid">
<figure>
<img src="images/f08-05-9780323855105.jpg" alt="Figure 8.5 WS (m/s) analysis." /><figcaption><span class="fignum">Figure 8.5</span><span class="x"> </span><span id="B9780323855105000089.xhtml#sp0030" class="ce_simple-para"><span class="bold">WS (m/s) analysis.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f08-06-9780323855105.jpg" alt="Figure 8.6 Maximum horizontal wind speed (maxws) (in m/s)." /><figcaption><span class="fignum">Figure 8.6</span><span class="x"> </span><span id="B9780323855105000089.xhtml#sp0035" class="ce_simple-para"><span class="bold">Maximum horizontal wind speed (maxws) (in m/s).</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f08-07-9780323855105.jpg" alt="Figure 8.7 Wind direction (WD) (in degree) analysis." /><figcaption><span class="fignum">Figure 8.7</span><span class="x"> </span><span id="B9780323855105000089.xhtml#sp0040" class="ce_simple-para"><span class="bold">Wind direction (WD) (in degree) analysis.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f08-08-9780323855105.jpg" alt="Figure 8.8 Relative humidity (%) analysis." /><figcaption><span class="fignum">Figure 8.8</span><span class="x"> </span><span id="B9780323855105000089.xhtml#sp0045" class="ce_simple-para"><span class="bold">Relative humidity (%) analysis.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f08-09-9780323855105.jpg" alt="Figure 8.9 Precipitation (precip) (in mm)." /><figcaption><span class="fignum">Figure 8.9</span><span class="x"> </span><span id="B9780323855105000089.xhtml#sp0050" class="ce_simple-para">Precipitation (precip) (in mm).</span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f08-10-9780323855105.jpg" alt="Figure 8.10 Wet bulb temperature (wb) (in °C)." /><figcaption><span class="fignum">Figure 8.10</span><span class="x"> </span><span id="B9780323855105000089.xhtml#sp0055" class="ce_simple-para"><span class="bold">Wet bulb temperature (wb) (in °C).</span></span></figcaption>
</figure>
</div>
<div id="B9780323855105000089.xhtml#p0085" class="text">
The historical data of WSFP are recorded per minute basis and assumed time duration for the recording of a day is [00:00:00] to [23:59:00] for each day. Generally, there are some missing values and spikes in the historical time series data due to unwanted weather condition and/or instrumental/operational/technical errors. Therefore, data preprocessing technique is implemented and purifies<span id="B9780323855105000089.xhtml#page_174" data-aria-label="Page 174" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000089.xhtml#page_175" data-aria-label="Page 175" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000089.xhtml#page_176" data-aria-label="Page 176" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000089.xhtml#page_177" data-aria-label="Page 177" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000089.xhtml#page_178" data-aria-label="Page 178" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000089.xhtml#page_179" data-aria-label="Page 179" type="pagebreak" data-role="doc-pagebreak"></span> the historical data with filling the appropriate missing values and removing the spikes (if any). The purified per month historical data is shown in <a href="#B9780323855105000089.xhtml#f0060">Fig. 8.11</a> for better understanding. In <a href="#B9780323855105000089.xhtml#f0060">Fig. 8.11</a>A–L, the historical and filled missing value data are represented for each month starting from January to December of 2015. The original historical data are represented by dark black color and filled missing value data is shown by gray color for better understanding, and visualization of the missing value pattern obtained by intelligent data analytics.<span id="B9780323855105000089.xhtml#page_180" data-aria-label="Page 180" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div class="pageavoid">
<figure>
<img src="images/f08-11a-9780323855105.jpg" alt="Figure 8.11 Per minute WS representation for original historical data and filled missing value data." /><figcaption><span class="fignum">Figure 8.11</span><span class="x"> </span><span id="B9780323855105000089.xhtml#sp0060" class="ce_simple-para"><span class="bold">Per minute WS representation for original historical data and filled missing value data.</span></span></figcaption>
</figure>
</div>
<div id="B9780323855105000089.xhtml#p0090" class="text">
For further analysis of WSFP using LSTM, the per minute dataset has been used for training and testing phase. The historical data are recorded in 1-min interval. Therefore, total data samples for 1 month are around 44,640 for 1 month and around 5,35,680 in a year, which are divided into two sub-data set (training data~70% and testing data~30%) and testing dataset is divided into multiple files for further use.<span id="B9780323855105000089.xhtml#page_181" data-aria-label="Page 181" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000089.xhtml#page_182" data-aria-label="Page 182" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000089.xhtml#page_183" data-aria-label="Page 183" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000089.xhtml#page_184" data-aria-label="Page 184" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
</section>
<section id="B9780323855105000089.xhtml#s0035" class="ce_section2">
<h3 id="B9780323855105000089.xhtml#st0045" class="h2hd">3.3. Feature extraction</h3>
<div id="B9780323855105000089.xhtml#p0095" class="textfl">
EMD (empirical mode decomposition) method based time-frequency domain features are extracted. EMD extracts the IMFs (intrinsic mode functions) as a number of features that must satisfy 2-basic criteria of the EMD. The implementation of EMD for IMFs extraction is illustrated in <a href="#B9780323855105000089.xhtml#f0065">Fig. 8.12</a> [
<div class="pageavoid">
<figure>
<img src="images/f08-12-9780323855105.jpg" alt="Figure 8.12 Empirical mode decomposition (EMD) implementation procedure [ ¶ Let us assume, there is 1 number of attribute and generated IMFs from each attributes are n then input matrix (IM) is: ¶ IFM_{IMFs} = {\lbrack imf_{1,1},imf_{1,2},.....,imf_{1,n}\rbrack}_{S \times i} ¶ image(8.1) ¶ Where, i = 1,2,…3 (number of attribute/variable), n = 1,2,…N (number of IMFs for each attribute), S = number of data samples. ¶ The generated intrinsic mode functions (IMFs) of 10 numbers for WS are obtained and utilized for further study. ¶  ¶ 3.4. Most relevant feature selection ¶ Decision tree (DT) based J48 algorithm [ ¶ Utilized the input vector H as x_{i} \in R^{n}\text{,}image i = 1,2,....,limage and target y \in R^{l}\text{,}image then a DT recursively split space with same target samples are grouped together. ¶ Let data at node m be nominated by Q for each specimen divide \theta = (j,t_{m})image with feature j and threshold t_{m}image, and data can be divided into Q_{left}(\theta)image and Q_{right}(\theta)image subgroups as: ¶ Q_{left}(\theta) = \left. {(x,y)} \right|x_{j} &lt; = t_{m}\,\text{and}\, Q_{right}(\theta) = Q\backslash Q_{left}(\theta) ¶ image(8.2) ¶  ¶ Impurity at m is evaluated by its function H()image according to performed task (such as classification/regression). ¶ ¶ G(Q,\theta) = \frac{\eta_{left}}{N_{m}}H(Q_{left}(\theta)) + \frac{\eta_{right}}{N_{m}}H(Q_{right}(\theta)) ¶ image(8.3) ¶ Optimized the parameters to reduce impurity as: ¶ \theta^{*} = \arg\min_{\theta}G(Q,\theta) ¶ image(8.4) ¶ Iterate again-and-again for Q_{left}(\theta^{*})image and Q_{right}(\theta^{*})image till N_{m} &lt; \min_{samples}image or N_{m} = 1image. ¶ If problem is formulated for classification, then target is 0,1,....,K - 1\text{,}image for m node, and notifying a region R_{m}image with N_{m}image instances is p_{mk} = 1/N_{m}\sum\limits_{x_{i} \in R_{m}}{I(y_{i} = k)}image. ¶ Generally, evaluation of impurity (i.e., Gini): ¶ H(X_{m}) = \sum\limits_{k}{p_{mk}(1 - p_{mk})} ¶ image(8.5) ¶ ¶ \text{Cross}\,\text{entropy}:H(X_{m}) = - \sum\limits_{k}{p_{mk}\log(p_{mk})} ¶ image(8.6) ¶ ¶ \text{MiscIdentification}:H(X_{m}) = 1 - \max(p_{mk}) ¶ image(8.7) ¶ After implementation of the J48 algorithm for most relevant IMFs selection, it is found that pruning of the number procedure for WSFP problem is not effective and it does not enhance too much forecasting accuracy. So, key take away message is that feature selection for forecasting the WS may not enhance the prediction accuracy at very high level as compared to feature selection based method. So to reduce the computational burden, it may not be opted for the real-site implementation. ¶  ¶ 3.5. Design of LSTM network ¶ Conventional neural network (NN) is restricted to flow of sequence data and also restricted to parameter sharing. To overcome this problem, RNN was introduced, which has a hidden state and less memory unit to store the parameter of previous state. According to available information, RNN may handle long sequence. However, in actual condition, networks could not handle long term sequences [ ¶ Figure 8.13 LSTM and modified-LSTM cell representation. ¶ The fundamental component of LSTMs is a cell state, it acts like the assembly line of the network by carrying information between different cells. Input gate adds the information from the previous hidden state vector with current input and the resultant values are passed through Tanhimage activation function. Forget gate with sigmoid activation function decides which part of the information to retain by passing previous hidden state and current input through sigmoid activation function. Values closer to 1 are retained and closer to 0 are discarded. Output gate decides the hidden state for next cell state. Equations to calculate the different cell states are given as: ¶ Sigmoid = 1/(1 + e^{( - g)}); ¶ image(8.8) ¶ where g in sigmoid function corresponds to function with respect to below gates. ¶ ¶ {forget\ gate} = \sigma\left( {W_{f}\left\lbrack {S_{{\{{t - 1}\}},}X_{t}} \right\rbrack + K_{f}} \right) ¶ image(8.9) ¶ ¶ {Input\ gate} = \sigma\left( {W_{i}\left\lbrack {S_{\{ t - 1\}},X_{t}} \right\rbrack + K_{i}} \right) ¶ image(8.10) ¶ ¶ {Output\ gate} = \sigma\left( {W_{o}\left\lbrack {S_{\{ t - 1\}},X_{t}} \right\rbrack + K_{o}} \right) ¶ image(8.11) ¶ ¶ h\left( t \right) = \left( {\left( {forget*C_{\{ t - 1\}}} \right) + \left( {input*C_{t}} \right)} \right)i\left( t \right) ¶ image(8.12) ¶ Where, Wf, Wi, and Wo are called weights of forget, input, and output gates, respectively. Kf, Ki, and Ko corresponds to bias terms for forget, input, and output gates. S{t-1} corresponds to previous hidden state vector and Xt is the input for time step t. In the final equation, h(t) is the hidden state vector of current cell. ¶  ¶ 3.6. Performance measure indices ¶ The performance evaluation process is used to compute the model’s characteristics in form of its performance, which shows the model’s capability to STFP. In this study, MAE (mean absolute error), MAPE (mean absolute percentage error), and RMSE (root mean square error) are computed. These performance indices computed for the DNN model are given as [ ¶ MAE = \frac{1}{N}\sum\limits_{t = 1}^{K}\left| {\hat{f}(t) - f_{h}(t)} \right| ¶ image(8.13) ¶ ¶ MAPE = \left( {\frac{1}{N}\sum\limits_{t = 1}^{K}\left| \frac{\hat{f}(t) - f_{h}(t)}{f_{h}(t)} \right|} \right) \times 100 ¶ image(8.14) ¶ ¶ RMSE = \sqrt{\frac{1}{N}\sum\limits_{t = 1}^{K}\left( {\hat{f}(t) - f_{h}(t)} \right)^{2}} ¶ image(8.15) ¶ Where, \hat{f}(t)image and f_{h}(t)image are the forecasted and historical solar radiation at time interval k respectively, K is the total number of forecasted and historical data samples. ¶  ¶  ¶ 4. Case study: demonstration of results and discussion ¶ This section represents the WS forecasting obtained results with the help of proposed LSTM and modified-LSTM (mLSTM) for different time intervals of one-step-ahead and forecasted upto step four. For each step ahead forecasting of WS, the performance indices (MAE, MAPE, and RMSE) are evaluated for each LSTM and mLSTM model, which is shown in Table 8.9 for the one-step ahead forecasting. The Table 8.9 shows the outperformed results of proposed LSTM and mLSTM models. Then based on these performance evaluation, mLSTM model was utilized to forecast the WS with two-step ahead, three-step ahead, and four-step ahead with the same dataset with different time interval. In the multi-step forecasting, following assumptions were considered: one-step (1 min), two-step (2 min), three-step (3 min), and four-step (4 min) ahead forecasting. The learning cure for training phase of mLSTM model is represented in Fig. 8.14, in which dark blue and dark orange color lines represented the training (smoothed) accuracy and loss function of the model, respectively. Similarly, light blue and light orange color lines have represented the training (output) accuracy and loss function of the model respectively, which are very negligible in this case. ¶ Table 8.9 ¶  ¶  ¶ IMFs based one-step ahead WS forecasting performance indices representation. ¶  ¶  ¶  ¶ " /><figcaption><span class="fignum">Figure 8.12</span><span class="x"> </span><span id="B9780323855105000089.xhtml#sp0065" class="ce_simple-para"><span class="bold">Empirical mode decomposition (EMD) implementation procedure [</span></span> ¶ Let us assume, there is 1 number of attribute and generated IMFs from each attributes are <span class="italic">n</span> then input matrix (IM) is: ¶ <span class="math inline"><em>I</em><em>F</em><em>M</em><sub><em>I</em><em>M</em><em>F</em><em>s</em></sub> = [<em>i</em><em>m</em><em>f</em><sub>1, 1</sub>, <em>i</em><em>m</em><em>f</em><sub>1, 2</sub>, ....., <em>i</em><em>m</em><em>f</em><sub>1, <em>n</em></sub>]<sub><em>S</em> × <em>i</em></sub></span> ¶ <img src="images/B9780323855105000089-si2.svg" alt="image" /><span id="B9780323855105000089.xhtml#e0010a" class="eqnum">(8.1)</span> ¶ Where, <span class="italic">i</span> = 1,2,…3 (number of attribute/variable), <span class="italic">n</span> <span class="italic">=</span> <span class="italic">1,2,…N</span> (number of IMFs for each attribute), <span class="italic">S</span> = number of data samples. ¶ The generated intrinsic mode functions (IMFs) of 10 numbers for WS are obtained and utilized for further study. ¶ </section> ¶ 3.4. Most relevant feature selection ¶ Decision tree (DT) based J48 algorithm [ ¶ Utilized the input vector <span class="italic">H</span> as <span class="hiddenClass"><span class="math inline"><em>x</em><sub><em>i</em></sub> ∈ <em>R</em><sup><em>n</em></sup>,</span></span><span><img src="images/B9780323855105000089-si3.svg" alt="image" /></span> <span class="hiddenClass"><span class="math inline"><em>i</em> = 1, 2, ...., <em>l</em></span></span><span><img src="images/B9780323855105000089-si4.svg" alt="image" /></span> and target <span class="hiddenClass"><span class="math inline"><em>y</em> ∈ <em>R</em><sup><em>l</em></sup>,</span></span><span><img src="images/B9780323855105000089-si5.svg" alt="image" /></span> then a DT recursively split space with same target samples are grouped together. ¶ Let data at node <span class="italic">m</span> be nominated by <span class="italic">Q</span> for each specimen divide <span class="hiddenClass"><span class="math inline"><em>θ</em> = (<em>j</em>, <em>t</em><sub><em>m</em></sub>)</span></span><span><img src="images/B9780323855105000089-si6.svg" alt="image" /></span> with feature <span class="italic">j</span> and threshold <span class="hiddenClass"><span class="math inline"><em>t</em><sub><em>m</em></sub></span></span><span><img src="images/B9780323855105000089-si7.svg" alt="image" /></span>, and data can be divided into <span class="hiddenClass"><span class="math inline"><em>Q</em><sub><em>l</em><em>e</em><em>f</em><em>t</em></sub>(<em>θ</em>)</span></span><span><img src="images/B9780323855105000089-si8.svg" alt="image" /></span> and <span class="hiddenClass"><span class="math inline"><em>Q</em><sub><em>r</em><em>i</em><em>g</em><em>h</em><em>t</em></sub>(<em>θ</em>)</span></span><span><img src="images/B9780323855105000089-si9.svg" alt="image" /></span> subgroups as: ¶ <span class="math inline"><em>Q</em><sub><em>l</em><em>e</em><em>f</em><em>t</em></sub>(<em>θ</em>) = (<em>x</em>,<em>y</em>)|<em>x</em><sub><em>j</em></sub> &lt;  = <em>t</em><sub><em>m</em></sub> and <em>Q</em><sub><em>r</em><em>i</em><em>g</em><em>h</em><em>t</em></sub>(<em>θ</em>) = <em>Q</em> ∖ <em>Q</em><sub><em>l</em><em>e</em><em>f</em><em>t</em></sub>(<em>θ</em>)</span> ¶ <img src="images/B9780323855105000089-si10.svg" alt="image" /><span id="B9780323855105000089.xhtml#e0015a" class="eqnum">(8.2)</span> ¶ <span id="B9780323855105000089.xhtml#page_186" data-aria-label="Page 186" type="pagebreak" data-role="doc-pagebreak"></span> ¶ Impurity at <span class="italic">m</span> is evaluated by its function <span class="hiddenClass"><span class="math inline"><em>H</em>()</span></span><span><img src="images/B9780323855105000089-si11.svg" alt="image" /></span> according to performed task (such as classification/regression). ¶ ¶ <span class="math inline">$G(Q,\theta) = \frac{\eta_{left}}{N_{m}}H(Q_{left}(\theta)) + \frac{\eta_{right}}{N_{m}}H(Q_{right}(\theta))$</span> ¶ <img src="images/B9780323855105000089-si12.svg" alt="image" /><span id="B9780323855105000089.xhtml#e0020a" class="eqnum">(8.3)</span> ¶ Optimized the parameters to reduce impurity as: ¶ <span class="math inline"><em>θ</em><sup>*</sup> = arg min<sub><em>θ</em></sub><em>G</em>(<em>Q</em>, <em>θ</em>)</span> ¶ <img src="images/B9780323855105000089-si13.svg" alt="image" /><span id="B9780323855105000089.xhtml#e0025a" class="eqnum">(8.4)</span> ¶ Iterate again-and-again for <span class="hiddenClass"><span class="math inline"><em>Q</em><sub><em>l</em><em>e</em><em>f</em><em>t</em></sub>(<em>θ</em><sup>*</sup>)</span></span><span><img src="images/B9780323855105000089-si14.svg" alt="image" /></span> and <span class="hiddenClass"><span class="math inline"><em>Q</em><sub><em>r</em><em>i</em><em>g</em><em>h</em><em>t</em></sub>(<em>θ</em><sup>*</sup>)</span></span><span><img src="images/B9780323855105000089-si15.svg" alt="image" /></span> till <span class="hiddenClass"><span class="math inline"><em>N</em><sub><em>m</em></sub> &lt; min<sub><em>s</em><em>a</em><em>m</em><em>p</em><em>l</em><em>e</em><em>s</em></sub></span></span><span><img src="images/B9780323855105000089-si16.svg" alt="image" /></span> or <span class="hiddenClass"><span class="math inline"><em>N</em><sub><em>m</em></sub> = 1</span></span><span><img src="images/B9780323855105000089-si17.svg" alt="image" /></span>. ¶ If problem is formulated for classification, then target is <span class="hiddenClass"><span class="math inline">0, 1, ...., <em>K</em> − 1,</span></span><span><img src="images/B9780323855105000089-si18.svg" alt="image" /></span> for <span class="italic">m</span> node, and notifying a region <span class="hiddenClass"><span class="math inline"><em>R</em><sub><em>m</em></sub></span></span><span><img src="images/B9780323855105000089-si19.svg" alt="image" /></span> with <span class="hiddenClass"><span class="math inline"><em>N</em><sub><em>m</em></sub></span></span><span><img src="images/B9780323855105000089-si20.svg" alt="image" /></span> instances is <span class="hiddenClass"><span class="math inline">$p_{mk} = 1/N_{m}\sum\limits_{x_{i} \in R_{m}}{I(y_{i} = k)}$</span></span><span><img src="images/B9780323855105000089-si21.svg" alt="image" /></span>. ¶ Generally, evaluation of impurity (i.e., Gini): ¶ <span class="math inline">$H(X_{m}) = \sum\limits_{k}{p_{mk}(1 - p_{mk})}$</span> ¶ <img src="images/B9780323855105000089-si22.svg" alt="image" /><span id="B9780323855105000089.xhtml#e0030a" class="eqnum">(8.5)</span> ¶ ¶ <span class="math inline">$\text{Cross}\,\text{entropy}:H(X_{m}) = - \sum\limits_{k}{p_{mk}\log(p_{mk})}$</span> ¶ <img src="images/B9780323855105000089-si23.svg" alt="image" /><span id="B9780323855105000089.xhtml#e0035a" class="eqnum">(8.6)</span> ¶ ¶ <span class="math inline">MiscIdentification : <em>H</em>(<em>X</em><sub><em>m</em></sub>) = 1 − max (<em>p</em><sub><em>m</em><em>k</em></sub>)</span> ¶ <img src="images/B9780323855105000089-si24.svg" alt="image" /><span id="B9780323855105000089.xhtml#e0040a" class="eqnum">(8.7)</span> ¶ After implementation of the J48 algorithm for most relevant IMFs selection, it is found that pruning of the number procedure for WSFP problem is not effective and it does not enhance too much forecasting accuracy. So, key take away message is that feature selection for forecasting the WS may not enhance the prediction accuracy at very high level as compared to feature selection based method. So to reduce the computational burden, it may not be opted for the real-site implementation. ¶ </section> ¶ 3.5. Design of LSTM network ¶ Conventional neural network (NN) is restricted to flow of sequence data and also restricted to parameter sharing. To overcome this problem, RNN was introduced, which has a hidden state and less memory unit to store the parameter of previous state. According to available information, RNN may handle long sequence. However, in actual condition, networks could not handle long term sequences [ ¶ <img src="images/f08-13-9780323855105.jpg" title="fig:" alt="Figure 8.13 LSTM and modified-LSTM cell representation." /> ¶ The fundamental component of LSTMs is a cell state, it acts like the assembly line of the network by carrying information between different cells. Input gate adds the information from the previous hidden state vector with current input and the resultant values are passed through <span class="hiddenClass"><span class="math inline"><em>T</em><em>a</em><em>n</em><em>h</em></span></span><span><img src="images/B9780323855105000089-si25.svg" alt="image" /></span> activation function. Forget gate with sigmoid activation function decides which part of the information to retain by passing previous hidden state and current input through sigmoid activation function. Values closer to 1 are retained and closer to 0 are discarded. Output gate decides the hidden state for next cell state. Equations to calculate the different cell states are given as: ¶ <span class="math inline"><em>S</em><em>i</em><em>g</em><em>m</em><em>o</em><em>i</em><em>d</em> = 1/(1 + <em>e</em><sup>( − <em>g</em>)</sup>);</span> ¶ <img src="images/B9780323855105000089-si26.svg" alt="image" /><span id="B9780323855105000089.xhtml#e0045a" class="eqnum">(8.8)</span> ¶ where <span class="italic">g</span> in sigmoid function corresponds to function with respect to below gates. ¶ ¶ <span class="math inline"><em>f</em><em>o</em><em>r</em><em>g</em><em>e</em><em>t</em> <em>g</em><em>a</em><em>t</em><em>e</em> = <em>σ</em>(<em>W</em><sub><em>f</em></sub>[<em>S</em><sub>{<em>t</em> − 1},</sub><em>X</em><sub><em>t</em></sub>]+<em>K</em><sub><em>f</em></sub>)</span> ¶ <img src="images/B9780323855105000089-si27.svg" alt="image" /><span id="B9780323855105000089.xhtml#e0050a" class="eqnum">(8.9)</span> ¶ ¶ <span class="math inline"><em>I</em><em>n</em><em>p</em><em>u</em><em>t</em> <em>g</em><em>a</em><em>t</em><em>e</em> = <em>σ</em>(<em>W</em><sub><em>i</em></sub>[<em>S</em><sub>{<em>t</em> − 1}</sub>,<em>X</em><sub><em>t</em></sub>]+<em>K</em><sub><em>i</em></sub>)</span> ¶ <img src="images/B9780323855105000089-si28.svg" alt="image" /><span id="B9780323855105000089.xhtml#e0055a" class="eqnum">(8.10)</span> ¶ ¶ <span class="math inline"><em>O</em><em>u</em><em>t</em><em>p</em><em>u</em><em>t</em> <em>g</em><em>a</em><em>t</em><em>e</em> = <em>σ</em>(<em>W</em><sub><em>o</em></sub>[<em>S</em><sub>{<em>t</em> − 1}</sub>,<em>X</em><sub><em>t</em></sub>]+<em>K</em><sub><em>o</em></sub>)</span> ¶ <img src="images/B9780323855105000089-si29.svg" alt="image" /><span id="B9780323855105000089.xhtml#e0060a" class="eqnum">(8.11)</span> ¶ ¶ <span class="math inline"><em>h</em>(<em>t</em>) = ((<em>f</em><em>o</em><em>r</em><em>g</em><em>e</em><em>t</em>*<em>C</em><sub>{<em>t</em> − 1}</sub>)+(<em>i</em><em>n</em><em>p</em><em>u</em><em>t</em>*<em>C</em><sub><em>t</em></sub>))<em>i</em>(<em>t</em>)</span> ¶ <img src="images/B9780323855105000089-si30.svg" alt="image" /><span id="B9780323855105000089.xhtml#e0065a" class="eqnum">(8.12)</span> ¶ Where, <span class="italic">W</span><sub>f</sub>, <span class="italic">W</span><sub>i</sub>, and <span class="italic">W</span><sub>o</sub> are called weights of forget, input, and output gates, respectively. <span class="italic">K</span><sub>f</sub>, <span class="italic">K</span><sub>i</sub>, and <span class="italic">K</span><sub>o</sub> corresponds to bias terms for forget, input, and output gates. S<sub>{t-1}</sub> corresponds to previous hidden state vector and <span class="italic">X</span><sub>t</sub> is the input for time step t. In the final equation, <span class="italic">h</span>(t) is the hidden state vector of current cell.<span id="B9780323855105000089.xhtml#page_188" data-aria-label="Page 188" type="pagebreak" data-role="doc-pagebreak"></span> ¶ </section> ¶ 3.6. Performance measure indices ¶ The performance evaluation process is used to compute the model’s characteristics in form of its performance, which shows the model’s capability to STFP. In this study, MAE (mean absolute error), MAPE (mean absolute percentage error), and RMSE (root mean square error) are computed. These performance indices computed for the DNN model are given as [ ¶ <span class="math inline">$MAE = \frac{1}{N}\sum\limits_{t = 1}^{K}\left| {\hat{f}(t) - f_{h}(t)} \right|$</span> ¶ <img src="images/B9780323855105000089-si31.svg" alt="image" /><span id="B9780323855105000089.xhtml#e0070a" class="eqnum">(8.13)</span> ¶ ¶ <span class="math inline">$MAPE = \left( {\frac{1}{N}\sum\limits_{t = 1}^{K}\left| \frac{\hat{f}(t) - f_{h}(t)}{f_{h}(t)} \right|} \right) \times 100$</span> ¶ <img src="images/B9780323855105000089-si32.svg" alt="image" /><span id="B9780323855105000089.xhtml#e0075a" class="eqnum">(8.14)</span> ¶ ¶ <span class="math inline">$RMSE = \sqrt{\frac{1}{N}\sum\limits_{t = 1}^{K}\left( {\hat{f}(t) - f_{h}(t)} \right)^{2}}$</span> ¶ <img src="images/B9780323855105000089-si33.svg" alt="image" /><span id="B9780323855105000089.xhtml#e0080a" class="eqnum">(8.15)</span> ¶ Where, <span class="hiddenClass"><span class="math inline"><em>f̂</em>(<em>t</em>)</span></span><span><img src="images/B9780323855105000089-si34.svg" alt="image" /></span> and <span class="hiddenClass"><span class="math inline"><em>f</em><sub><em>h</em></sub>(<em>t</em>)</span></span><span><img src="images/B9780323855105000089-si35.svg" alt="image" /></span> are the forecasted and historical solar radiation at time interval <span class="italic">k</span> respectively, <span class="italic">K</span> is the total number of forecasted and historical data samples. ¶ </section> ¶ </section> ¶ 4. Case study: demonstration of results and discussion ¶ This section represents the WS forecasting obtained results with the help of proposed LSTM and modified-LSTM (mLSTM) for different time intervals of one-step-ahead and forecasted upto step four. For each step ahead forecasting of WS, the performance indices (MAE, MAPE, and RMSE) are evaluated for each LSTM and mLSTM model, which is shown in <a href="#B9780323855105000089.xhtml#t0050">Table 8.9</a> for the one-step ahead forecasting. The <a href="#B9780323855105000089.xhtml#t0050">Table 8.9</a> shows the outperformed results of proposed LSTM and mLSTM models. Then based on these performance evaluation, mLSTM model was utilized to forecast the WS with two-step ahead, three-step ahead, and four-step ahead with the same dataset with different time interval. In the multi-step forecasting, following assumptions were considered: one-step (1 min), two-step (2 min), three-step (3 min), and four-step (4 min) ahead forecasting. The learning cure for training phase of mLSTM model is represented in <a href="#B9780323855105000089.xhtml#f0075">Fig. 8.14</a>, in which dark blue and dark orange color lines represented the training (smoothed) accuracy and loss function of the model, respectively. Similarly, light blue and light orange color lines have represented the training (output) accuracy and loss function of the model respectively, which are very negligible in this case.<span id="B9780323855105000089.xhtml#page_189" data-aria-label="Page 189" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000089.xhtml#page_190" data-aria-label="Page 190" type="pagebreak" data-role="doc-pagebreak"></span> ¶ Table 8.9 ¶ <table border="1" class="tbody"> ¶ <caption class="ttitle"> ¶ <span id="B9780323855105000089.xhtml#sp0135" class="ce_simple-para">IMFs based one-step ahead WS forecasting performance indices representation.</span> ¶ </caption> ¶ <thead title="thead"> ¶ <tr title="table-row"> ¶ <th class="tcolhd1" title="table-head"></figcaption>
</figure>
</div>
<div id="B9780323855105000089.xhtml#p0240" class="text">
The <a href="#B9780323855105000089.xhtml#f0080">Fig. 8.15</a> represents the forecasting behavior and performance indices obtained with the proposed mLSTM for overall time period of records. Presented results show that proposed mLSTM method outperforms for all cases of multi-step, which presents the acceptable value of MAE, RMSE, and MAPE error. The capability of the proposed mLSTM method is demonstrated for its effectiveness by using Port Blair historical dataset from 2015 to 2017 and the testing phase results for each month, which shows the high level of acceptability of the proposed mLSTM model.<span id="B9780323855105000089.xhtml#page_191" data-aria-label="Page 191" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div class="pageavoid">
<figure>
<img src="images/f08-15-9780323855105.jpg" alt="Figure 8.15 The representation of WSF model performance indices for multi-step forecasting. (A) MAE, (B) RMSE, and (C) MAPE." /><figcaption><span class="fignum">Figure 8.15</span><span class="x"> </span><span id="B9780323855105000089.xhtml#sp0085" class="ce_simple-para"><span class="bold">The representation of WSF model performance indices for multi-step forecasting.</span></span><br />
<span id="B9780323855105000089.xhtml#sp0090" class="ce_simple-para">(A) MAE, (B) RMSE, and (C) MAPE.</span></figcaption>
</figure>
</div>
</section>
<section id="B9780323855105000089.xhtml#s0060" class="ce_section1">
<h2 id="B9780323855105000089.xhtml#st0070" class="h1hd">5. Conclusion</h2>
<div id="B9780323855105000089.xhtml#p0245" class="textfl">
A new advanced mLSTM approach is proposed for multi-step ahead WSF and its performance is validated and demonstrated by using Indian city of Port Blair for short term forecasting of WS. This network model is capable of solving the linear as well as non-linear problems. So, WSF is a highly non-linear problem which is short term forecast (per minute), which is handled by proposed mLSTM method in an efficient way with less computational burden. The multi-step ahead forecasting is performed recursively, using historical datasets one-step (1 min), two-step (2 min), three-step (3 min), and four-step (4-min) ahead forecasting, and this procedure is repeated until a time step of 4 min ahead. The approach is demonstrated using real meteorological data from Port Blair, a city of India. The demonstration of the proposed mLSTM model is accomplished comparing the obtained results with LSTM model. The demonstrated results showed that the proposed mLSTM model for WSF outperformed with respect to the all criteria (MAPE, RMSE, and MAE) of ANN model for one-step ahead forecasting results.
</div>
</section>
</div>
<footer>
<section type="bibliography" data-role="doc-bibliography">
<div class="ce_bibliography">
<h1 class="reftitle">References</h1>
<p><span class="ce_label">[<a href="#B9780323855105000089.xhtml#bib_0010">1</a>]</span> <span id="B9780323855105000089.xhtml#or0010" class="ce_other-ref"><span id="B9780323855105000089.xhtml#txr0010" class="ce_textref">Renewable energy systems: Technology overviews and perspectives, in: F. Blaabjerg, D.M. Lonel (Eds.), Renewable Energy Devices and Systems with Simulations in MATLAB and ANSYS, CRC Press LLC, 2020.</span></span></p>
<p><span class="ce_label">[<a href="#B9780323855105000089.xhtml#bib_0015">2</a>]</span> <span id="B9780323855105000089.xhtml#or0015" class="ce_other-ref"><span id="B9780323855105000089.xhtml#txr0015" class="ce_textref">H. Ritchie, M. Roser, Renewable Energy. Available from: <a href="https://ourworldindata.org/renewable-energy">https://ourworldindata.org/renewable-energy</a>.</span></span></p>
<p><span class="ce_label">[<a href="#B9780323855105000089.xhtml#bib_0020">3</a>]</span> <span id="B9780323855105000089.xhtml#or0020" class="ce_other-ref"><span id="B9780323855105000089.xhtml#txr0020" class="ce_textref">Ministry of New and Renewable Energy Resources (MNRE). Available from: <a href="https://mnre.gov.in/file%20manager/annual-report/2016-2017/EN/pdf/1.pdf">https://mnre.gov.in/file manager/annual-report/2016-2017/EN/pdf/1.pdf</a>.</span></span></p>
<p><span class="ce_label">[<a href="#B9780323855105000089.xhtml#bib_0025">4</a>]</span> <span id="B9780323855105000089.xhtml#or0025" class="ce_other-ref"><span id="B9780323855105000089.xhtml#txr0025" class="ce_textref">Ministry of New and Renewable Energy Resources (MNRE). Available from: <a href="https://mnre.gov.in/file-manager/akshay-urja/october-2017/Images/20-25.pdf">https://mnre.gov.in/file-manager/akshay-urja/october-2017/Images/20-25.pdf</a>. Accessed 22.02.2019.</span></span></p>
<p><span class="ce_label">[5]</span> <span id="B9780323855105000089.xhtml#ref0010" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Alencar</span><span class="x"> </span><span class="ce_given-name">DB</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">Hybrid approach combining SARIMA and neural networks for multi-step ahead wind speed forecasting in Brazil</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Access</span></em></cite><span class="x">. </span><span class="sb_date">2018</span><span class="x">;</span>6</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">55986</span><span class="x">–</span><span class="sb_last-page">55994</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/ACCESS.2018.2872720</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000089.xhtml#bib_0035">6</a>]</span> <span id="B9780323855105000089.xhtml#or0030" class="ce_other-ref"><span id="B9780323855105000089.xhtml#txr0030" class="ce_textref">K. Gnana Sheela, Neural network based hybrid computing model for wind speed prediction, Neurocomputing 122 (2013) 425–429, <a href="http://dx.doi.org/10.1016/j.neucom.2013.06.008">http://dx.doi.org/10.1016/j.neucom.2013.06.008</a>.</span></span></p>
<p><span class="ce_label">[<a href="#B9780323855105000089.xhtml#bib_0040">7</a>]</span> <span id="B9780323855105000089.xhtml#ref0015" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Wang</span><span class="x"> </span><span class="ce_given-name">L</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Lid</span><span class="x"> </span><span class="ce_given-name">X</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Bai</span><span class="x"> </span><span class="ce_given-name">Y</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Short-term wind speed prediction using an extreme learning machine model with error correction</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Energy Convers. Manage</span></em></cite><span class="x">. </span><span class="sb_date">2018</span><span class="x">;</span>162</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">239</span><span class="x">–</span><span class="sb_last-page">250</span></span></span><span class="x">:</span> <span class="sb_comment"><a href="https://doi.org/10.1016/j.enconman.2018.02.015">https://doi.org/10.1016/j.enconman.2018.02.015</a></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000089.xhtml#bib_0045">8</a>]</span> <span id="B9780323855105000089.xhtml#ref0020" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Su</span><span class="x"> </span><span class="ce_given-name">Z</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Wang</span><span class="x"> </span><span class="ce_given-name">J</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Lu</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Zhao</span><span class="x"> </span><span class="ce_given-name">G</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">A new hybrid model optimized by an intelligent optimization algorithm for wind speed forecasting</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Energy Convers. Manage</span></em></cite><span class="x">. </span><span class="sb_date">2014</span><span class="x">;</span>85</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">443</span><span class="x">–</span><span class="sb_last-page">452</span></span></span><span class="x">:</span> <span class="sb_comment"><a href="http://dx.doi.org/10.1016/j.enconman.2014.05.058">http://dx.doi.org/10.1016/j.enconman.2014.05.058</a></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000089.xhtml#bib_0050">9</a>]</span> <span id="B9780323855105000089.xhtml#ref0025" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Shi</span><span class="x"> </span><span class="ce_given-name">J</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Guo</span><span class="x"> </span><span class="ce_given-name">J</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Zheng</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Evaluation of hybrid forecasting approaches for wind speed and power generation time series</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Renew. Sustain. Energy Rev</span></em></cite><span class="x">. </span><span class="sb_date">2012</span><span class="x">;</span>16</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">3471</span><span class="x">–</span><span class="sb_last-page">3480</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1016/j.rser.2012.02.044</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000089.xhtml#bib_0055">10</a>]</span> <span id="B9780323855105000089.xhtml#ref0030" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Cadenas</span><span class="x"> </span><span class="ce_given-name">E</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Rivera</span><span class="x"> </span><span class="ce_given-name">W</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Wind speed forecasting in three different regions of Mexico, using a hybrid ARIMA-ANN model</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Renew. Energy</span></em></cite><span class="x">. </span><span class="sb_date">2010</span><span class="x">;</span>35</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">2732</span><span class="x">–</span><span class="sb_last-page">2738</span></span></span><span class="x">:</span> <span class="sb_comment"><a href="https://doi.org/10.1016/j.renene.2010.04.022">https://doi.org/10.1016/j.renene.2010.04.022</a></span></span><span class="x">. </span><span id="B9780323855105000089.xhtml#page_192" data-aria-label="Page 192" type="pagebreak" data-role="doc-pagebreak"></span></p>
<p><span class="ce_label">[<a href="#B9780323855105000089.xhtml#bib_0060">11</a>]</span> <span id="B9780323855105000089.xhtml#ref0035" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Yesilbudak</span><span class="x"> </span><span class="ce_given-name">M</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Sairoglu</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Colak</span><span class="x"> </span><span class="ce_given-name">I</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">A new approach to very short term wind speed prediction using k-nearest neighbor classification</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Energy Convers. Manage</span></em></cite><span class="x">. </span><span class="sb_date">2013</span><span class="x">;</span>69</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">77</span><span class="x">–</span><span class="sb_last-page">86,</span></span></span><span class="x">:</span> <span class="sb_comment"><a href="https://doi.org/10.1016/j.enconman.2013.01.033">https://doi.org/10.1016/j.enconman.2013.01.033</a></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000089.xhtml#bib_0065">12</a>]</span> <span id="B9780323855105000089.xhtml#ref0040" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Wang</span><span class="x"> </span><span class="ce_given-name">J</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Songa</span><span class="x"> </span><span class="ce_given-name">Y</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Liu</span><span class="x"> </span><span class="ce_given-name">F</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Hou</span><span class="x"> </span><span class="ce_given-name">R</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Analysis and application of forecasting models in wind power integration: A review of multi-step-ahead wind speed forecasting models</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Renew. Sustain. Energy Rev</span></em></cite><span class="x">. </span><span class="sb_date">2016</span><span class="x">;</span>60</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">960</span><span class="x">–</span><span class="sb_last-page">981,</span></span></span><span class="x">:</span> <span class="sb_comment"><a href="https://doi.org/10.1016/j.rser.2016.01.114">https://doi.org/10.1016/j.rser.2016.01.114</a></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000089.xhtml#bib_0070">13</a>]</span> <span id="B9780323855105000089.xhtml#ref0045" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Yadav</span><span class="x"> </span><span class="ce_given-name">AK</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Chandel</span><span class="x"> </span><span class="ce_given-name">SS</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Selection of most relevant input parameters using WEKA for artificial neural network based solar radiation prediction models</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Renew. Sustain. Energy Rev</span></em></cite><span class="x">. </span><span class="sb_date">2014</span><span class="x">;</span>31</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">509</span><span class="x">–</span><span class="sb_last-page">519</span></span></span><span class="x">:</span> <span class="sb_comment">doi: <a href="https://doi.org/10.1016/j.rser.2013.12.008">https://doi.org/10.1016/j.rser.2013.12.008</a></span></span><span class="x">. </span></p>
<p><span class="ce_label">[14]</span> <span id="B9780323855105000089.xhtml#ref0050" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Mishra</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Artificial neural network and empirical mode decomposition based imbalance fault diagnosis of wind turbine using TurbSim, FAST and Simulink</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IET Renew. Power Generat</span></em></cite><span class="x">. </span><span class="sb_date">2017</span><span class="x">;</span>11</span><span class="sb_issue-nr"><span class="x">(</span>6<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">889</span><span class="x">–</span><span class="sb_last-page">902</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1049/iet-rpg.2015.0382</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[15]</span> <span id="B9780323855105000089.xhtml#or0035" class="ce_other-ref"><span id="B9780323855105000089.xhtml#txr0035" class="ce_textref">H. Malik, S. Mishra, Application of fuzzy Q learning (FQL) technique to wind turbine imbalance fault identification using generator current signals, in: Proceedings of IEEE Seventh Power India International Conference, Bikaner, India, 2016, pp. 1–6, doi: 10.1109/POWERI. 2016.8077283.</span></span></p>
<p><span class="ce_label">[<a href="#B9780323855105000089.xhtml#bib_0085">16</a>]</span> <span id="B9780323855105000089.xhtml#ref0055" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Mishra</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Mittal</span><span class="x"> </span><span class="ce_given-name">AP</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Selection of most relevant input parameters using Waikato environment for knowledge analysis for gene expression programming based power transformer fault diagnosis</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Int. J. Electric Power Compon. Syst</span></em></cite><span class="x">. </span><span class="sb_date">2014</span><span class="x">;</span>42</span><span class="sb_issue-nr"><span class="x">(</span>16<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">1849</span><span class="x">–</span><span class="sb_last-page">1862</span></span></span><span class="x">:</span> <span class="sb_comment">doi: <a href="http://dx.doi.org/10.1080/15325008.2014.956952">http://dx.doi.org/10.1080/15325008.2014.956952</a></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000089.xhtml#bib_0090">17</a>]</span> <span id="B9780323855105000089.xhtml#ref0060" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Bengio</span><span class="x"> </span><span class="ce_given-name">Y</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Simard</span><span class="x"> </span><span class="ce_given-name">P</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Frasconi</span><span class="x"> </span><span class="ce_given-name">P</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Learning long-term dependencies with gradient descent is difficult</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Neural Networks</span></em></cite><span class="x">. </span><span class="sb_date">1994</span><span class="x">;</span>5</span><span class="sb_issue-nr"><span class="x">(</span>2<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">157</span><span class="x">–</span><span class="sb_last-page">166</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000089.xhtml#bib_0095">18</a>]</span> <span id="B9780323855105000089.xhtml#ref0065" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Hochreiter</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">The vanishing gradient problem during learning recurrent neural nets and problem solutions</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Int. J. Uncertain. Fuzziness Knowledge Syst</span></em></cite><span class="x">. </span><span class="sb_date">1998</span><span class="x">;</span>6</span><span class="sb_issue-nr"><span class="x">(</span>02<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">107</span><span class="x">–</span><span class="sb_last-page">116</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000089.xhtml#bib_0100">19</a>]</span> <span id="B9780323855105000089.xhtml#ref0070" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Pascanu</span><span class="x"> </span><span class="ce_given-name">R</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Mikolov</span><span class="x"> </span><span class="ce_given-name">T</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Bengio</span><span class="x"> </span><span class="ce_given-name">Y</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Understanding the exploding gradient problem</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">ArXiv abs/1211.5063</span></em></cite><span class="x">. </span><span class="sb_date">2012</span><span class="x">;</span>2</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">417</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000089.xhtml#bib_0105">20</a>]</span> <span id="B9780323855105000089.xhtml#ref0075" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Hochreiter</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Schmidhuber</span><span class="x"> </span><span class="ce_given-name">J</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Long short-term memory</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Neural Comput</span></em></cite><span class="x">. </span><span class="sb_date">1997</span><span class="x">;</span>9</span><span class="sb_issue-nr"><span class="x">(</span>8<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">1735</span><span class="x">–</span><span class="sb_last-page">1780</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000089.xhtml#bib_0110">21</a>]</span> <span id="B9780323855105000089.xhtml#ref0080" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Yadav</span><span class="x"> </span><span class="ce_given-name">AK</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Sharma</span><span class="x"> </span><span class="ce_given-name">V</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Chandel</span><span class="x"> </span><span class="ce_given-name">SS</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Daily array yield prediction of grid-interactive photovoltaic plant using relief attribute evaluator based radial basis function neural network</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Renew. Sustain. Energy Rev</span></em></cite><span class="x">. </span><span class="sb_date">2018</span><span class="x">;</span>81</span><span class="sb_issue-nr"><span class="x">(</span>2<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">2115</span><span class="x">–</span><span class="sb_last-page">2127</span></span></span><span class="x">:</span> <span class="sb_comment">doi: <a href="https://doi.org/10.1016/j.rser.2017.06.023">https://doi.org/10.1016/j.rser.2017.06.023</a></span></span><span class="x">. </span></p>
</div>
</section>
</footer>
</section>
</section>
<p><span id="B9780323855105000090.xhtml"></span></p>
<p><span id="B9780323855105000090.xhtml#c0045"></span></p>
<header>
<div id="B9780323855105000090.xhtml#CN">

</div>
<h1 id="B9780323855105000090.xhtml#B9780323855105000090" class="chaptitle" type="title">Chapter 9: Intelligent Data Analytics for Time-Series Load Forecasting Using Fuzzy Reinforcement Learning (FRL)</h1>
</header>
<section type="preamble">
<div id="B9780323855105000090.xhtml#ab0010" class="abstract">
<h2 id="B9780323855105000090.xhtml#st0010" class="h1hd"><span id="B9780323855105000090.xhtml#page_193" data-aria-label="Page 193" type="pagebreak" data-role="doc-pagebreak"></span>Abstract</h2>
<p>In recent years, load forecasting is becoming more-and-more important due to its numerous applications in the modern power system as well as in the virtual power plant (VPP) by virtue of the real-time analysis of ESS (Energy Storage System), DERs (Distributed Energy Resources), DSM (demand side management), and EVs (Electric vehicles). To overcome the real-time created/generated challenges and ensure accurate, reliable, and stable power generation for continuous time horizons in different time steps (i.e., yearly, monthly, weekly, daily, and hourly, etc.), an advanced intelligent model is proposed by using FQL (fuzzy-Q-learning) based FRL (fuzzy reinforcement learning) approach. In this chapter, a short-term load predictor, which is able to forecast the load for next 24 h, is presented. The proposed approach is tested by using real-time recorded historical data collected from GEFCom2012 and GEFCom2014 and simulated results show accurate and highly satisfactory performance. In this chapter four case studies have been performed for 1 month-ahead, week-ahead, day-ahead, and hour-ahead load forecasting. The proposed approach can predict the load for 1 month, 1 week, 1 day, as well as 1 h in advance, which shows high prediction accuracy with acceptable range of MAPE (mean absolute percentage error) for all four case studies.</p>
</div>
</section>
<div class="key">
<h2 id="B9780323855105000090.xhtml#st0015" class="keytermshd">Keywords</h2>
<div id="B9780323855105000090.xhtml#kw0010" class="keytermslist">
forecasting
</div>
<div id="B9780323855105000090.xhtml#kw0015" class="keytermslist">
prediction
</div>
<div id="B9780323855105000090.xhtml#kw0020" class="keytermslist">
vertical power plant
</div>
<div id="B9780323855105000090.xhtml#kw0025" class="keytermslist">
fuzzy reinforcement learning
</div>
<div id="B9780323855105000090.xhtml#kw0030" class="keytermslist">
data analytics
</div>
</div>
<div class="ce_sections">
<section id="B9780323855105000090.xhtml#s0010" class="ce_section1">
<h2 id="B9780323855105000090.xhtml#st0020" class="h1hd">1. Introduction</h2>
<div id="B9780323855105000090.xhtml#p0010" class="textfl">
The electric load forecasting (ELF) is indispensable procedure for the planning of power system industry, which plays an essential role in the scheduling of electricity and the management of the power system (PSM). Hence, ELF in advance stage has numerous great values for managing the generation capacity, scheduling, management, peak reduction, market evaluation, etc. Therefore, the forecasting as per the time-horizon has extremely useful for its advantages to fulfill the several requirements as per their application as shown in <a href="#B9780323855105000090.xhtml#t0010">Table 9.1</a>.
</div>
<div class="pageavoid">
<p>Table 9.1</p>
<table border="1" class="tbody">
<caption class="ttitle">
<span id="B9780323855105000090.xhtml#sp0100" class="ce_simple-para">Time-horizon based application area of the forecasting mechanisms.</span>
</caption>
<thead title="thead">
<tr title="table-row">
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
Time-horizon perspective
</div>
</section>
</div>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Application area</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Remarks</p>
</th>
</tr>
</thead>
<tbody title="tbody">
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>1–10 years</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Power system planning (PSP)</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>It includes generation planning, network planning and load forecast. The basic structure of PSP is shown in <a href="#B9780323855105000090.xhtml#f0010">Fig. 9.1</a>.</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>1 week to 1 year</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Maintenance scheduling</p>
</td>
<td class="tb" title="table-entry">
</td>
</tr>
<tr title="table-row">
<td class="tb" rowspan="3" style="text-align:left;" title="table-entry">
<p>1 min to 1 week</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Unit commitment analysis</p>
</td>
<td class="tb" title="table-entry">
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Economic load dispatch (ELD) and OPF analysis</p>
</td>
<td class="tb" title="table-entry">
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Automatic generation control</p>
</td>
<td class="tb" title="table-entry">
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Milliseconds to seconds</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Power system dynamic analysis</p>
</td>
<td class="tb" title="table-entry">
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Nanoseconds to micro seconds</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Power system transient analysis</p>
</td>
<td class="tb" title="table-entry">
</td>
</tr>
</tbody>
</table>
</div>
<div class="pageavoid">
<figure>
<img src="images/f09-01-9780323855105.jpg" alt="Figure 9.1 Basic structure of PSP." /><figcaption><span class="fignum">Figure 9.1</span><span class="x"> </span><span id="B9780323855105000090.xhtml#sp0010" class="ce_simple-para"><span class="bold">Basic structure of PSP.</span></span></figcaption>
</figure>
</div>
<div id="B9780323855105000090.xhtml#p0015" class="text">
Generally, load forecasting (LF) refers to the expected load requirements, which is computed by utilizing a systematic procedure of defining future prospective loads in sufficient quantitative information, which is used for taking decision for system expansion. Moreover, LF required for the following applications such as: (1) capacity planning, (2) network planning, (3) generation &amp; transmission capital investment planning, (4) financial forecast, (5) efficient power procurement, (6) selling of excess power, (7) fuel ordering planning, (8) optimal supply and scheduling, (9) renewable planning, and (10) fuel mix selection planning, etc. In the power system operation and planning (PSOP), the LF is categorized into three groups as: (1) long-term forecasting (LTF): 1–20 years, (2) medium-term forecasting (MTF): 1 week–1 year, and (3) short-term forecasting (STF): 1 h–1 week. The LTF plays a fundamental role in economic planning of new future coming generation and its transmission. The MTF is mainly useful for the scheduling of supply fuel, maintenance planning, financial planning, and formulation of tariff. And the STF is used to provide the fundamental information for planning start-up and shut-down scheduling of the generating unit, spinning reserve planning, and detailed study of transmission constraints. The STF is also utilized for ELD and system security assessment. Here, one important take away massage for the reader is that the forecasting<span id="B9780323855105000090.xhtml#page_194" data-aria-label="Page 194" type="pagebreak" data-role="doc-pagebreak"></span> accuracy decreases with respect to the time-horizon of the forecast, which plays an important role for all applications in this domain.
</div>
<div id="B9780323855105000090.xhtml#p0020" class="text">
There are several advantages of the LF, which are: (1) LF ensures the availability of supply of electricity, (2) LF provides the means of avoiding over &amp;<span id="B9780323855105000090.xhtml#page_195" data-aria-label="Page 195" type="pagebreak" data-role="doc-pagebreak"></span> underutilization of generating capacity, (3) LF helps to make use of best possible use of capacity, (4) LF save unnecessary capital expenditure, and (5) LF prevents optimum economic growth, etc., in spite of some advantages, there are some uncertainties of LF. These uncertainties are (1) forecasting the future requirements/needs of electricity, (2) electricity production &amp; distribution are highly capital intensive, (3) projects lead times are very long due to large size of project, (4) forecasting is not an isolated activity, (5) electrical energy role should be highlighted in the society, (5) the national policy &amp; strategy are very key-points, (6) it may affect due to policies, public perception, &amp; viewpoints, (7) additional needs for LF is DSM (demand side management) and conservation policies, (8) to make highly preciseness, (9) single LF can be risky, (10) always be ready to change as per the situation. Therefore, the LF depends on several factors, which affect the forecast performance. These affecting factors are: use of land, city plans, industrial plans, community development plans, alternative energy resources, load density, population growth, historical data, and geographical factors. So, in the LTF of the load structure, two different categories of data (historical data &amp; weather data and forecasted exogenous variables) are used for LF results for upto 20 years. And the key modeling techniques used for LTF are: trend analysis, linear multiple variable regression, partial end use method, and several scenario approach. Similarly, in STF of the load structure, three different categories of data (historical load &amp; weather data, real-time load data from SCADA/sensor trough energy meters, and forecasted exogenous variables) are used for LF results for up to next 24 h or week. The key techniques are used for STF are: time-series analysis (AR, ARX, ARMA, etc.), multiple linear regression, advanced approaches (i.e., neural networks, fuzzy logic, SVM, etc., and its hybrid mode). Therefore, widely used electric LF models that have been published by the several researches in the digital domain are summarized in <a href="#B9780323855105000090.xhtml#f0015">Fig. 9.2</a> of <a href="#B9780323855105000090.xhtml#s0020">Section 3</a>. In recent years, several advanced<span id="B9780323855105000090.xhtml#page_196" data-aria-label="Page 196" type="pagebreak" data-role="doc-pagebreak"></span> approaches have been implemented in this area to overcome some drawbacks of the other technique [
<div class="pageavoid">
<figure>
<img src="images/f09-02-9780323855105.jpg" alt="Figure 9.2 Representation of a high level architecture of VPP." /><figcaption><span class="fignum">Figure 9.2</span><span class="x"> </span><span id="B9780323855105000090.xhtml#sp0015" class="ce_simple-para"><span class="bold">Representation of a high level architecture of VPP.</span></span></figcaption>
</figure>
</div>
<div id="B9780323855105000090.xhtml#p0025" class="text">
The presented chapter is organized into five sections. <a href="#B9780323855105000090.xhtml#s0010">Section 1</a> represents the introduction part of the study, which represents the need of ELF. <a href="#B9780323855105000090.xhtml#s0015">Section 2</a> represents the intelligent data analytics for LF which includes the market value and inventions details of the LF research area. In <a href="#B9780323855105000090.xhtml#s0020">Section 3</a>, methodology is presented, which includes the proposed approach, brief details of FRL approach, and used dataset for the demonstration. In <a href="#B9780323855105000090.xhtml#s0025">Section 4</a>, four different case studies of LF are presented to demonstrate the performance ability of the proposed approach. Finally, conclusion of the work and future scope is presented in <a href="#B9780323855105000090.xhtml#s0045">Section 5</a>.
</div>
</section>
<section id="B9780323855105000090.xhtml#s0015" class="ce_section1">
<h2 id="B9780323855105000090.xhtml#st0025" class="h1hd">2. Intelligent data analytics for load forecasting</h2>
<div id="B9780323855105000090.xhtml#p0030" class="textfl">
In this section two types of analysis have been presented. The first analysis is related to the market growth and requirement and interlink of the LF in the core area of the power system with respect to the market demand and future prospective research. The second analysis is related to the inventions which have been invented in the area of the ELF. This analysis is very useful to identify the green zone area for the future coming research for load forecasting and its associated sub- areas/regions.
</div>
<div id="B9780323855105000090.xhtml#p0035" class="text">
In the modern world, LF is a key factor/attribute, which is used to manage the power plant. In the recent scenario, a new term named “Virtual Power Plant (VPP)” came in picture, which is the network of decentralized, medium scale power generating units (i.e., solar park, wind farm, combined heat &amp; power unit, and storage system, etc.). The interconnected units are dispatched via central control room of VPP. The main objective of VPP is to share/relieve the load on the grid in smart way distribution to manage and smoothing the peak-load demand. Most of the advanced work related to VPP is from Europe region, which has high value of future market around ~$470 million in 2030 with expected CAGR (compound annual growth rate) of ~18%plus in comparison to 2019 (~$75 million). Initially, ESS (energy storage system) and DERs (distributed energy resources) were the part of VPP but now more than four sub-systems (DERs, ESS, DSM-demand side management, and EVs-electric vehicles) are the part of the VPP, which makes more reliable. The main components of the VPP are hardware (i.e., VPP control box), software (i.e., VPP central system, software maintenance and support), and its services (i.e., DR related software implementation, energy trading). A high-level architecture<span id="B9780323855105000090.xhtml#page_197" data-aria-label="Page 197" type="pagebreak" data-role="doc-pagebreak"></span> of VPP is shown in <a href="#B9780323855105000090.xhtml#f0015">Fig. 9.2</a>. According to the hardware point of view, VPP system’s main components are: (1) DERs, (2) ESS, (3) controllable load, and (4) ICT (information communication technologies). The DERs has the power generation sub-systems and utilities (RES: PV, wind, hydro, etc., and non-RES: CHP, biomass, biogas, diesel, gas, fuel cell, etc.). Generally, power generation capability for different areas are: (1) for residential: 1–10 kW, (2) for industrial: &gt;300 kW, and (3) for commercial: 50–300 kW. Here in VPP, ESS can be utilized for on-peak period and may store on off-peak period. Generally, ESS capacity are: (1) for residential: &lt;5 kVA, (2) for industrial: &gt;20 kVA, and (3) for commercial: 5–20 kVA. The third component of VPP is controllable loads, which is referred to DR analysis. Finally, ICT is responsible to connect the all sub-systems and its associated equipment to form a VPP so that following work can be performed in a systematic way: (1) monitoring the status of GU, (2) forecasting demand, load, supply, (3) to provide the coordination between elements of VPP, (4) energy trading, and DERs, ESS, loads operation control, etc.
</div>
<div id="B9780323855105000090.xhtml#p0040" class="text">
A VPP is an advanced technology which is scalable from a small community to a national level. So, as per geographical size, VPP can be categorized in to three main types as given in <a href="#B9780323855105000090.xhtml#t0015">Table 9.2</a> as follows: (1) local LVPP or community based (CVPP), (2) regional based (RVPP), and large scale based (LSVPP). The current status of VPP technologies is at LVPP (type#3). Therefore, in the market, there are different VPP business models which are used by the policy makers. These business models are: (1) supply side VPP: it includes DER, (2) demands side VPP: it includes batteries, generators, and HVAC (heating, ventilation, and air conditioning) system, and (3) mixed asset APP: it includes both type of VPP. There are some companies which provide the services for the VPP as: for supply side VPP: ABB, Siemens, Next Kraftwerke, VPP emergy, LichtBlick, Statkraft, etc. For demands side VPP, companies are: AutoGride, Restore, KiWi Power, Next Kraftwerke. And finally, for mixed mode VPP, companies are: ABB, Siemens, Next Kraftwerke.
</div>
<div class="pageavoid">
<p>Table 9.2</p>
<div class="big_device">
<table border="1" class="tbody">
<caption class="ttitle">
<span id="B9780323855105000090.xhtml#sp0105" class="ce_simple-para">VPP classifications according to the geographical size.</span>
</caption>
<thead title="thead">
<tr title="table-row">
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
Type#1
</div>
</div>
</section>
</div>
</th>
<th class="tcolhd1" colspan="4" style="text-align:center;vertical-align:bottom" title="table-head">
<p>LSVPP or CVPP</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>In 5–10 years</p>
</th>
</tr>
</thead>
<tbody title="tbody">
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Type#2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>RVPP1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>RVPP2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>RVPPn</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>System elements</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>In 3–5 years</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Type#3</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>LVPP1</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>LVPP2</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>LVPPn</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>System elements</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Current status</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" title="table-entry">
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Trade system</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Balancing system</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>Network support system</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>System elements</p>
</td>
<td class="tb" title="table-entry">
</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000090-t0015.png" /></p>
</div>
</div>
<div id="B9780323855105000090.xhtml#p0045" class="text">
In the area of invention and innovative research for the ELF, data starting from 2001 to 19 has been analyzed. In the analysis, percentage value of yearly applied total applications versus number of granted application has been represented in <a href="#B9780323855105000090.xhtml#f0020">Fig. 9.3</a>, which shows that the granting rate is going<span id="B9780323855105000090.xhtml#page_198" data-aria-label="Page 198" type="pagebreak" data-role="doc-pagebreak"></span> down year-wise-year stared from 2015. Generally, three types of innovations are available in ELF area (i.e., invention: ~95% plus, utility: ~4% plus, and design ~0.01% plus). The top 10 counties for these innovations are as per the rank: China, Japan, United States, Korea, Germany, Russia, EPO (European Patent Office), France, WIPO (World Intellectual Property Office), and India. The invention applications applied by the top 10 countries per year is shown in <a href="#B9780323855105000090.xhtml#f0025">Fig. 9.4</a>. The application trend shows a significant sign that numbers of inventions are increasing and China is at the top.
</div>
<div class="pageavoid">
<figure>
<img src="images/f09-03-9780323855105.jpg" alt="Figure 9.3 Per year innovation representation." /><figcaption><span class="fignum">Figure 9.3</span><span class="x"> </span><span id="B9780323855105000090.xhtml#sp0020" class="ce_simple-para"><span class="bold">Per year innovation representation.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f09-04-9780323855105.jpg" alt="Figure 9.4 Representation of invention applications applied by the top 10 countries." /><figcaption><span class="fignum">Figure 9.4</span><span class="x"> </span><span id="B9780323855105000090.xhtml#sp0025" class="ce_simple-para"><span class="bold">Representation of invention applications applied by the top 10 countries.</span></span></figcaption>
</figure>
</div>
</section>
<section id="B9780323855105000090.xhtml#s0020" class="ce_section1">
<h2 id="B9780323855105000090.xhtml#st0030" class="h1hd">3. Time-series load forecasting model</h2>
<div id="B9780323855105000090.xhtml#p0050" class="textfl">
In this section, a detailed analysis of different type of load forecasting models have been studied and categorized according to the application and innovation part of the model as represented in <a href="#B9780323855105000090.xhtml#f0030">Fig. 9.5</a>. Generally, time-series load forecasting models are classified into three categories, which are: (1) statistical models, (2) artificial intelligent (AI)/machine learning (ML) models, and (3) hybrid models. The statistical models are generally mathematical model which are based on a set of statistical assumption and hypothesis. This type of model represents the mathematical relationship between one/more random attributes and other non-random attributes. Several statistical models have been developed in the area of forecasting, some of them are listed as follow: (1) AR (autoregressive)<span id="B9780323855105000090.xhtml#page_199" data-aria-label="Page 199" type="pagebreak" data-role="doc-pagebreak"></span> model, (2) MA (moving average) model, (3) ARMA (autoregressive moving average) model, (4) ARIMA (autoregressive integrated moving average) model, (5) ARFIMA (autoregressive fractionally integrated moving average) model, (6) SARIMA (seasonal autoregressive integrated moving average) model, (7) ARMAX model, (8) ARIMAX model, (9) NAR (nonlinear autoregressive) model, (10) NMA (nonlinear moving average) model, (11) TAR (threshold autoregressive) model, (12) ARCH (autoregressive conditional heteroskedasticity) model, (13) GARCH (generalized ARCH) model, (14) EARCH (exponential generalized ARCH) model, (15) Kalman filter model, (17) ES: exponential smoothing, and (18) GM: Grey model. These statistical models have been further categorized into two main groups: linear time series models and Nonlinear time series model.
</div>
<div class="pageavoid">
<figure>
<img src="images/f09-05-9780323855105.jpg" alt="Figure 9.5 Forecasting models for load forecasting." /><figcaption><span class="fignum">Figure 9.5</span><span class="x"> </span><span id="B9780323855105000090.xhtml#sp0030" class="ce_simple-para"><span class="bold">Forecasting models for load forecasting.</span></span></figcaption>
</figure>
</div>
<div id="B9780323855105000090.xhtml#p0055" class="text">
Apart of statistical model, there are several models of AI/machine learning and its combination mechanism (hybrid models). Generally, conventional statistical models have some limitations and lead unsatisfactory performance for some problem. Moreover, convention methods are prone to high computational burden, which lead high processing time duration. Therefore, due to these reasons and property of nonlinear dataset, AI/ML based model come in picture in this research domain. There are numerous AI/ML approaches such as: (1) ANN (artificial neural network) model, (2) SVM (support vector machine) model, (3) ELM (extreme learning machine) model, (4) fuzzy-logic model, (5) wavelet based model, (6) GA (genetic algorithm) model, (7) expert system, (8) GEP (gene expression programming) model, etc. Numerous applications are available in the digital domain by using these AI/ML models in different field too. The hybrid models are generally developed by combination/unification of two or more than two AI/ML algorithms. Some examples are: GA based, PSO (particle swarm optimization) based, ACO (ant colony optimization) based, GP (genetic programming based) based, etc.<span id="B9780323855105000090.xhtml#page_200" data-aria-label="Page 200" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
</section>
<section id="B9780323855105000090.xhtml#s0025" class="ce_section1">
<section id="B9780323855105000090.xhtml#s0030" class="ce_section2">
<hgroup title="title">
<h2 id="B9780323855105000090.xhtml#st0035" class="h1hd">4. Methodology</h2>
<h3 id="B9780323855105000090.xhtml#st0040" class="h2after1">4.1. Proposed approach</h3>
</hgroup>
<div id="B9780323855105000090.xhtml#p0060" class="textfl">
<a href="#B9780323855105000090.xhtml#f0035">Fig. 9.6</a> represents the proposed approach for LF using FQL based FRL approach, which is developed into four (4) parts such as: (1) data collection and transmission, 2) data processing part, 3) FRL model development, and training part, and (4) model testing and adaptability checking. First two parts include<span id="B9780323855105000090.xhtml#page_201" data-aria-label="Page 201" type="pagebreak" data-role="doc-pagebreak"></span> 11 basic steps. Part-1 comprises three steps (i.e., electric meter connection DAQ for data collection then data transmission through gateway) and Part-2 includes four steps (i.e., processing stage, output stage, data storage stage, and relevant data identification). The dataset collection, data preprocessing (spikes removal and missing value filling), most relevant variable selection, data reduction, and six different data files (i.e., training, testing files for hourly, weekly, and monthly forecasting) formation are included. The training data file is used for FRL model development and developed FRL model learns the ELF property based on historical dataset. After training phase, testing phase is performed to test the trained model performance. If testing phase performance is acceptable then further forecasting for unlabeled data file is proceed. Therefore, trained model is tested in multiple times to cross check the model performance by using different datasets. The ELF model using fuzzy RL is designed and validated with 2004–08 historical dataset of GEFcom2012 [
<ul>
<li><span id="B9780323855105000090.xhtml#u0010"><span id="B9780323855105000090.xhtml#p0065" class="ce_label">•</span> Real-time recoded data-based study is possible</span></li>
<li><span id="B9780323855105000090.xhtml#u0015"><span id="B9780323855105000090.xhtml#p0070" class="ce_label">•</span> Data preprocessing remove the spikes and fill the missing values, if any, which makes the model more reliable</span></li>
<li><span id="B9780323855105000090.xhtml#u0020"><span id="B9780323855105000090.xhtml#p0075" class="ce_label">•</span> Self-adaptability nature of the model makes approach more robust for real-time implementation</span></li>
<li><span id="B9780323855105000090.xhtml#u0025"><span id="B9780323855105000090.xhtml#p0080" class="ce_label">•</span> Multiple step testing defines the model acceptability limit in global manner</span></li>
</ul>
<div class="pageavoid">
<figure>
<img src="images/f09-06-9780323855105.jpg" alt="Figure 9.6 Proposed hybrid model for load forecast." /><figcaption><span class="fignum">Figure 9.6</span><span class="x"> </span><span id="B9780323855105000090.xhtml#sp0035" class="ce_simple-para"><span class="bold">Proposed hybrid model for load forecast.</span></span></figcaption>
</figure>
</div>
</section>
<section id="B9780323855105000090.xhtml#s0035" class="ce_section2">
<h3 id="B9780323855105000090.xhtml#st0045" class="h2hd">4.2. Brief detail of FRL approach</h3>
<div id="B9780323855105000090.xhtml#p0085" class="textfl">
The implementation of FRL based FQL based LFM (load forecasting model) has been presented here along with parameter value is given as follows and summarized into 11 steps. For more detail, reader may refer to Refs. [
<ul>
<li><span id="B9780323855105000090.xhtml#u0030"><span class="bold">Step#1:</span> Match Input <span class="italic">input’s</span> with particular labels and generates rules for rule firing strength vector <span class="hiddenClass"><span class="math inline"><em>α</em><sub><em>i</em></sub> ∀<em>i</em> ∈ <em>N</em></span></span><span><img src="images/B9780323855105000090-si1.svg" alt="image" /></span> as per Eq. <a href="#B9780323855105000090.xhtml#e0010">(9.1)</a>:</span></li>
</ul>
<p><span class="math inline"><em>α</em><sub><em>i</em><em>n</em><em>p</em><em>u</em><em>t</em></sub>(<em>c</em><sub>1</sub>) = <em>e</em><sup> − (<em>c</em><sub>1</sub> − <em>j</em><sub>1</sub>)<sup>2</sup>/2<em>σ</em><sub>1</sub><sup>2</sup></sup></span></p>
<div class="showClass">
<img src="images/B9780323855105000090-si2.svg" alt="image" /><span id="B9780323855105000090.xhtml#e0010a" class="eqnum">(9.1)</span>
</div>
<div id="B9780323855105000090.xhtml#p0095" class="text">
Where, <span class="italic">j</span><sub>1</sub> and <span class="italic">σ</span><sub>1</sub> is the central value and standard deviation = (<span class="italic">c</span><sub>max</sub> − <span class="italic">c</span><sub>min</sub>)/5.
</div>
<ul>
<li><span id="B9780323855105000090.xhtml#u0035"><span class="bold">Step#2:</span> With every rule fine reaction with the highest <span class="italic">w</span> value <span class="hiddenClass"><span class="math inline"><em>y</em><sub><em>i</em></sub><sup>*</sup></span></span><span><img src="images/B9780323855105000090-si3.svg" alt="image" /></span>.</span></li>
<li><span id="B9780323855105000090.xhtml#u0040"><span class="bold">Step#3:</span> Evaluate combined action based particular firing strength values <span class="hiddenClass"><span class="math inline"><em>α</em>(<em>y</em><sup>*</sup>) ∀<em>y</em> ∈ <em>Y</em></span></span><span><img src="images/B9780323855105000090-si4.svg" alt="image" /></span>.</span></li>
<li><span id="B9780323855105000090.xhtml#u0045"><span class="bold">Step#4:</span> Perform association among fuzzy rules that have been fired, that is,<span class="italic">α<sub>i</sub></span>&gt;0 by combining outputs of each rule to a global target <span class="hiddenClass"><span class="math inline"><em>V</em>(<em>s</em><sup><em>k</em></sup>)</span></span><span><img src="images/B9780323855105000090-si5.svg" alt="image" /></span>.</span></li>
<li><span id="B9780323855105000090.xhtml#u0050"><span class="bold">Step#5:</span> Select the event with the highest reward/<span class="italic">q</span> value as the maximum firing strength.<span id="B9780323855105000090.xhtml#page_202" data-aria-label="Page 202" type="pagebreak" data-role="doc-pagebreak"></span></span></li>
<li><span id="B9780323855105000090.xhtml#u0055"><span class="bold">Step#6:</span> develop a reward or decrement for the fault identified by the FQL predictor as per the reward function.</span></li>
<li><span id="B9780323855105000090.xhtml#u0060"><span class="bold">Step#7:</span> Evaluate temporal difference (TD) error.</span></li>
</ul>
<p><span class="math inline"><em>Δ</em><em>Q</em> = <em>r</em> + <em>γ</em> <em>V</em>(<em>y</em><sup><em>k</em> + 1</sup>) − <em>Q</em>(<em>y</em><sup><em>k</em></sup>, <em>a</em>(<em>y</em><sup><em>k</em></sup>))</span></p>
<div class="showClass">
<img src="images/B9780323855105000090-si6.svg" alt="image" /><span id="B9780323855105000090.xhtml#e0015a" class="eqnum">(9.2)</span>
</div>
<div id="B9780323855105000090.xhtml#p0130" class="text">
Where <span class="hiddenClass"><span class="math inline"><em>γ</em> ∈ (0, 1]</span></span><span><img src="images/B9780323855105000090-si7.svg" alt="image" /></span> is the discount factor. For faster learning, eligibility trace mechanism [new ref] with a decay parameter <span class="hiddenClass"><span class="math inline"><em>ξ</em> ∈ (0, 1]</span></span><span><img src="images/B9780323855105000090-si8.svg" alt="image" /></span> has been used.
</div>
<div id="B9780323855105000090.xhtml#p0135" class="text">

</div>
<p><span class="math inline">$\begin{array}{lll}
{e\left( {i,a} \right)} &amp; \left. \leftarrow e\left( {i,a} \right) \times \gamma \times \xi + \frac{\beta_{i}}{\sum\beta_{i}} \right. &amp; {\text{for}\, a = a_{Iden}} \\
\, &amp; \left. \leftarrow e(i,a) \times \gamma \times \xi \right. &amp; {\text{for}\, a \neq a_{Iden}} \\
\end{array}$</span></p>
<div class="showClass">
<img src="images/B9780323855105000090-si9.svg" alt="image" /><span id="B9780323855105000090.xhtml#e0020a" class="eqnum">(9.3)</span>
</div>
<div id="B9780323855105000090.xhtml#p0140" class="text">

</div>
<ul>
<li><span id="B9780323855105000090.xhtml#u0065"><span class="bold">Step#8:</span> Update rule specific <span class="hiddenClass"><span class="math inline"><em>w</em>(<em>i</em>, <em>y</em>)</span></span><span><img src="images/B9780323855105000090-si10.svg" alt="image" /></span> values as per Eq. <a href="#B9780323855105000090.xhtml#e0025">(9.4)</a> and the eligibility traces <span class="hiddenClass"><span class="math inline"><em>e</em>(<em>i</em>, <em>y</em>)</span></span><span><img src="images/B9780323855105000090-si11.svg" alt="image" /></span>.</span></li>
</ul>
<p><span class="math inline">$\left. w(i,q_{i}^{\dagger})\leftarrow w(i,q_{i}^{\dagger}) + \eta\,\mathrm{\Delta}Q\frac{\alpha_{i}(cl)}{\psi} \right.$</span></p>
<div class="showClass">
<img src="images/B9780323855105000090-si12.svg" alt="image" /><span id="B9780323855105000090.xhtml#e0025a" class="eqnum">(9.4)</span>
</div>
<div id="B9780323855105000090.xhtml#p0150" class="text">

</div>
<ul>
<li><span id="B9780323855105000090.xhtml#u0070"><span class="bold">Step#9:</span> Decrease exploration rate as more at the starting and less at end.</span></li>
<li><span id="B9780323855105000090.xhtml#u0075"><span class="bold">Step#10:</span> Estimate % success rate.</span></li>
</ul>
<p><span class="math inline">$\%\text{success} = \frac{\text{success}}{\text{success} + \text{failure}} \times 100\%$</span></p>
<div class="showClass">
<img src="images/B9780323855105000090-si13.svg" alt="image" /><span id="B9780323855105000090.xhtml#e0030a" class="eqnum">(9.5)</span>
</div>
<div id="B9780323855105000090.xhtml#p0165" class="text">

</div>
<ul>
<li><span id="B9780323855105000090.xhtml#u0080"><span class="bold">Step#11:</span> Again follow steps 1 to step 9 till <span class="italic">q</span> values converge, that is, <span class="hiddenClass"><span class="math inline"><em>Δ</em><em>q</em>→0</span></span><span><img src="images/B9780323855105000090-si14.svg" alt="image" /></span> or becomes a small enough value.</span></li>
</ul>
</section>
</section>
<section id="B9780323855105000090.xhtml#s0040" class="ce_section1">
<h2 id="B9780323855105000090.xhtml#st0050" class="h1hd">4.3. Data collection</h2>
<div id="B9780323855105000090.xhtml#p0175" class="textfl">
The historical data for ELF has been obtained from GEFCom2012 [
<div class="pageavoid">
<p>Table 9.3</p>
<div class="big_device">
<table border="1" class="tbody">
<caption class="ttitle">
<span id="B9780323855105000090.xhtml#sp0110" class="ce_simple-para">Representation of statistical health check for 2004–05.</span>
</caption>
<thead title="thead">
<tr title="table-row">
<th class="tcolhd1" title="table-head">
</div>
</div>
</div>
</section>
</div>
</section>
</div>
</section>
</section>
</th>
<th class="tcolhd1" colspan="4" style="text-align:center;vertical-align:bottom" title="table-head">
<p>Statistical information for year 2004</p>
</th>
<th class="tcolhd1" colspan="4" style="text-align:center;vertical-align:bottom" title="table-head">
<p>Statistical information for year 2005</p>
</th>
</tr>
<tr title="table-row">
<th class="tcolhd1" title="table-head">
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Min</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Mean</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Max</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>STD</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Min</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Mean</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Max</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>STD</p>
</th>
</tr>
</thead>
<tbody title="tbody">
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>January</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>9,859</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>23,183</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>39,584</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5669.09</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>7,319</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>19,902</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>40,205</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>7327.709</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>February</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>12,147</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>20,890</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>34,609</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>4044.304</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>11,601</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>20,118</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>34,067</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>4355.808</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>March</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>9,168</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>15,824</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>30,858</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>3611.246</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>10,355</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>18,552</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>34,387</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>4499.196</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>April</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>9,129</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>14,756</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>24,261</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2913.201</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>9,240</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>14,396</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>23,662</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2648.073</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>May</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>9,110</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>16,292</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>27,725</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>4337.436</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>8,577</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>14,189</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>22,300</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2767.306</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>June</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>9,500</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>17,402</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>30,192</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>4886.232</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>9,234</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>18,484</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>33,117</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5720.411</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>July</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>10,727</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>20,750</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>33,436</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6169.704</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>10,490</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>22,211</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>38,757</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6699.028</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>August</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>9,379</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>18,614</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>32,792</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5449.67</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>10,680</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>22,024</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>36,747</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6710.005</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>September</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>8,774</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>15,448</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>25,944</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>3649.064</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>9,689</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>16,946</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>29,135</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>4798.275</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>October</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>8,688</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>13,961</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>19,176</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2266.932</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>9,090</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>14,903</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>25,467</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2879.581</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>November</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>9,258</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>16,008</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>25,878</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>3155.077</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>9,341</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>16,786</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>31,111</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>4231.141</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>December</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>11,231</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>21,292</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>44,869</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5441.056</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>14,232</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>23,736</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>34,793</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>4236.08</p>
</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000090-t0020.png" /></p>
</div>
</div>
<div class="pageavoid">
<p>Table 9.4</p>
<div class="big_device">
<table border="1" class="tbody">
<caption class="ttitle">
<span id="B9780323855105000090.xhtml#sp0115" class="ce_simple-para">Representation of statistical health check for 2006–07.</span>
</caption>
<thead title="thead">
<tr title="table-row">
<th class="tcolhd1" title="table-head">
</div>
</div>
</th>
<th class="tcolhd1" colspan="4" style="text-align:center;vertical-align:bottom" title="table-head">
<p>Statistical information for year 2006</p>
</th>
<th class="tcolhd1" colspan="4" style="text-align:center;vertical-align:bottom" title="table-head">
<p>Statistical information for year 2007</p>
</th>
</tr>
<tr title="table-row">
<th class="tcolhd1" title="table-head">
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Min</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Mean</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Max</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>STD</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Min</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Mean</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Max</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>STD</p>
</th>
</tr>
</thead>
<tbody title="tbody">
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>January</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>12,247</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>19,667</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>32,933</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>3810.579</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>10,906</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>22,215</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>40,641</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5651.379</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>February</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>11,955</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>20,647</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>33,142</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>4184.226</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>11,976</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>25,791</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>45,547</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6113.848</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>March</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>8,905</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>17,301</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>29,144</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>3819.861</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>9,744</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>17,429</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>33,749</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>4307.368</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>April</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>8,751</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>14,027</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>23,890</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2559.555</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>9,229</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>16,487</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>28,706</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>3627.817</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>May</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>9,519</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>14,304</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>19,578</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2294.358</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>9,602</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>16,869</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>30,486</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>4453.892</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>June</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>10,231</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>18,774</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>35,847</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5493.094</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>10,683</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>20,192</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>35,313</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6144.288</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>July</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>10,302</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>23,126</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>38,393</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>7135.041</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>10,905</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>21,920</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>38,656</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6672.797</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>August</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>10,846</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>22,618</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>39,363</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6749.775</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>12,309</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>25,649</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>43,486</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>7768.807</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>September</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>9,846</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>15,705</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>27,645</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>3652.058</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>9,846</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>18,636</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>35,512</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5952.991</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>October</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>8,346</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>15,797</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>25,949</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2908.005</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>9,828</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>16,133</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>29,407</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>3844.932</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>November</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>10,006</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>17,366</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>29,851</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>3840.226</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>10,431</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>18,424</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>32,055</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>3612.138</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>December</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>10,343</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>20,255</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>38,604</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>4525.994</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>10,821</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>21,272</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>34,938</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>4399.49</p>
</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000090-t0025.png" /></p>
</div>
</div>
<div class="pageavoid">
<figure>
<img src="images/f09-07-9780323855105.jpg" alt="Figure 9.7 Hourly data representation for January." /><figcaption><span class="fignum">Figure 9.7</span><span class="x"> </span><span id="B9780323855105000090.xhtml#sp0040" class="ce_simple-para"><span class="bold">Hourly data representation for January.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f09-08-9780323855105.jpg" alt="Figure 9.8 Hourly data representation for February." /><figcaption><span class="fignum">Figure 9.8</span><span class="x"> </span><span id="B9780323855105000090.xhtml#sp0045" class="ce_simple-para"><span class="bold">Hourly data representation for February.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f09-09-9780323855105.jpg" alt="Figure 9.9 Hourly data representation for March." /><figcaption><span class="fignum">Figure 9.9</span><span class="x"> </span><span id="B9780323855105000090.xhtml#sp0050" class="ce_simple-para"><span class="bold">Hourly data representation for March.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f09-10-9780323855105.jpg" alt="Figure 9.10 Hourly data representation for April." /><figcaption><span class="fignum">Figure 9.10</span><span class="x"> </span><span id="B9780323855105000090.xhtml#sp0055" class="ce_simple-para"><span class="bold">Hourly data representation for April.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f09-11-9780323855105.jpg" alt="Figure 9.11 Hourly data representation for May." /><figcaption><span class="fignum">Figure 9.11</span><span class="x"> </span><span id="B9780323855105000090.xhtml#sp0060" class="ce_simple-para"><span class="bold">Hourly data representation for May.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f09-12-9780323855105.jpg" alt="Figure 9.12 Hourly data representation for June." /><figcaption><span class="fignum">Figure 9.12</span><span class="x"> </span><span id="B9780323855105000090.xhtml#sp0065" class="ce_simple-para"><span class="bold">Hourly data representation for June.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f09-13-9780323855105.jpg" alt="Figure 9.13 Hourly data representation for July." /><figcaption><span class="fignum">Figure 9.13</span><span class="x"> </span><span id="B9780323855105000090.xhtml#sp0070" class="ce_simple-para"><span class="bold">Hourly data representation for July.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f09-14-9780323855105.jpg" alt="Figure 9.14 Hourly data representation for August." /><figcaption><span class="fignum">Figure 9.14</span><span class="x"> </span><span id="B9780323855105000090.xhtml#sp0075" class="ce_simple-para"><span class="bold">Hourly data representation for August.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f09-15-9780323855105.jpg" alt="Figure 9.15 Hourly data representation for September." /><figcaption><span class="fignum">Figure 9.15</span><span class="x"> </span><span id="B9780323855105000090.xhtml#sp0080" class="ce_simple-para"><span class="bold">Hourly data representation for September.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f09-16-9780323855105.jpg" alt="Figure 9.16 Hourly data representation for October." /><figcaption><span class="fignum">Figure 9.16</span><span class="x"> </span><span id="B9780323855105000090.xhtml#sp0085" class="ce_simple-para"><span class="bold">Hourly data representation for October.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f09-17-9780323855105.jpg" alt="Figure 9.17 Hourly data representation for November." /><figcaption><span class="fignum">Figure 9.17</span><span class="x"> </span><span id="B9780323855105000090.xhtml#sp0090" class="ce_simple-para"><span class="bold">Hourly data representation for November.</span></span></figcaption>
</figure>
</div>
<div class="pageavoid">
<figure>
<img src="images/f09-18-9780323855105.jpg" alt="Figure 9.18 Hourly data representation for December." /><figcaption><span class="fignum">Figure 9.18</span><span class="x"> </span><span id="B9780323855105000090.xhtml#sp0095" class="ce_simple-para"><span class="bold">Hourly data representation for December.</span></span></figcaption>
</figure>
</div>
</section>
<section id="B9780323855105000090.xhtml#s0045" class="ce_section1">
<h2 id="B9780323855105000090.xhtml#st0055" class="h1hd">5. Case studies: performance evaluation</h2>
<div id="B9780323855105000090.xhtml#p0180" class="textfl">
The main aim of this section is to represent the obtained results from proposed approach and explained them in brief. The explanation of the obtained results is represented according to the analyses, which are performed into four different case studies. These case studies are: (1) monthly-ahead load forecasting, (2) week-ahead load forecasting, (3) day-ahead load forecasting, and (4) hour-ahead load forecasting. These four case studies are formulated with consideration of its distinct and valuable application in the power system as system planning, maintenance scheduling, unit commandment, economic load dispatch management, OPF analysis, automatic generation control, etc., as mentioned in <a href="#B9780323855105000090.xhtml#s0015">Section 2</a>. The dataset used in this study are taken for the year 2004–07, which are represented in <a href="#B9780323855105000090.xhtml#t0030">Table 9.5</a>. The obtained results from each case study have been summarized in <a href="#B9780323855105000090.xhtml#t0035">Table 9.6</a>. The value of MAPE presented in the <a href="#B9780323855105000090.xhtml#t0035">Table 9.6</a> for each case is the average value of that particular case study. The detailed analysis of each case study has been represented separately in sub-sequence section as given further.<span id="B9780323855105000090.xhtml#page_208" data-aria-label="Page 208" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div class="pageavoid">
<p>Table 9.5</p>
<div class="big_device">
<table>
<caption> <span id="B9780323855105000090.xhtml#sp0120" class="ce_simple-para">Dataset used for FQL based FRL model formation for ELF.</span> </caption>
<thead>
<tr class="header">
<th style="text-align: left;">Years</th>
<th style="text-align: left;">Monthly ELF</th>
<th style="text-align: left;">Weekly ELF</th>
<th style="text-align: left;">Daily ELF</th>
<th style="text-align: left;">Hourly ELF</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: left;">Data sample (2004 Data)</td>
<td style="text-align: left;">12 samples</td>
<td style="text-align: left;">52 samples</td>
<td style="text-align: left;">366 samples</td>
<td style="text-align: left;">8784 samples</td>
</tr>
<tr class="even">
<td style="text-align: left;">Data sample (2005 Data)</td>
<td style="text-align: left;">12 samples</td>
<td style="text-align: left;">52 samples</td>
<td style="text-align: left;">365 samples</td>
<td style="text-align: left;">8760 samples</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Data sample (2006 Data)</td>
<td style="text-align: left;">12 samples</td>
<td style="text-align: left;">52 samples</td>
<td style="text-align: left;">365 samples</td>
<td style="text-align: left;">8760 samples</td>
</tr>
<tr class="even">
<td style="text-align: left;">Data sample (2007 Data)</td>
<td style="text-align: left;">12 samples</td>
<td style="text-align: left;">52 samples</td>
<td style="text-align: left;">365 samples</td>
<td style="text-align: left;">8760 samples</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000090-t0030.png" /></p>
</div>
</div>
<div class="pageavoid">
<p>Table 9.6</p>
<div class="big_device">
<table>
<caption> <span id="B9780323855105000090.xhtml#sp0125" class="ce_simple-para">FQL based FRL performance for ELF: MAPE value.</span> </caption>
<thead>
<tr class="header">
<th style="text-align: left;">Performance phase</th>
<th style="text-align: left;">Monthly ELF</th>
<th style="text-align: left;">Weekly ELF</th>
<th style="text-align: left;">Daily ELF</th>
<th style="text-align: left;">Hourly ELF</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: left;">Training phase (2004–05 Data)</td>
<td style="text-align: left;">2.7374</td>
<td style="text-align: left;">5.502</td>
<td style="text-align: left;">4.2504</td>
<td style="text-align: left;">9.0158</td>
</tr>
<tr class="even">
<td style="text-align: left;">Testing phase (2006 Data)</td>
<td style="text-align: left;">4.6525</td>
<td style="text-align: left;"><span class="bold">6.321</span></td>
<td style="text-align: left;">5.5663</td>
<td style="text-align: left;">9.5177</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Testing phase (2007 Data)</td>
<td style="text-align: left;">4.4785</td>
<td style="text-align: left;"><span class="bold">7.811</span></td>
<td style="text-align: left;">5.4154</td>
<td style="text-align: left;">10.8252</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000090-t0035.png" /></p>
</div>
</div>
<section id="B9780323855105000090.xhtml#s0050" class="ce_section2">
<h3 id="B9780323855105000090.xhtml#st0060" class="h2hd">5.1. Case study#1: month-ahead forecasting</h3>
<div id="B9780323855105000090.xhtml#p0185" class="textfl">
Here, the final obtained results for month-ahead forecasting model are represented. Results are obtained by average value of the available hourly dataset then monthly average value is used for the model training as well as testing phase and hence results for training as well as testing phase are represented in <a href="#B9780323855105000090.xhtml#t0040">Table 9.7</a>. Here, multiple testing are performed to make sure the adoptability of the proposed model that testing for each case must be within a standard limit of MAPE. According to the [
<div class="pageavoid">
<p>Table 9.7</p>
<div class="big_device">
<table>
<caption> <span id="B9780323855105000090.xhtml#sp0130" class="ce_simple-para">FQL based FRL performance for case study#1: MAPE for Month-ahead LF.</span> </caption>
<thead>
<tr class="header">
<th style="text-align: left;">Month</th>
<th style="text-align: left;">2004–05</th>
<th style="text-align: left;">2006</th>
<th style="text-align: left;">2007</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: left;">January</td>
<td style="text-align: left;">1.9814</td>
<td style="text-align: left;">3.8946</td>
<td style="text-align: left;">4.0558</td>
</tr>
<tr class="even">
<td style="text-align: left;">February</td>
<td style="text-align: left;">2.5616</td>
<td style="text-align: left;">3.0533</td>
<td style="text-align: left;">5.2405</td>
</tr>
<tr class="odd">
<td style="text-align: left;">March</td>
<td style="text-align: left;">2.4510</td>
<td style="text-align: left;">4.0652</td>
<td style="text-align: left;">4.5625</td>
</tr>
<tr class="even">
<td style="text-align: left;">April</td>
<td style="text-align: left;">4.2501</td>
<td style="text-align: left;">3.9895</td>
<td style="text-align: left;">3.6598</td>
</tr>
<tr class="odd">
<td style="text-align: left;">May</td>
<td style="text-align: left;">3.003</td>
<td style="text-align: left;">4.7525</td>
<td style="text-align: left;">4.0528</td>
</tr>
<tr class="even">
<td style="text-align: left;">June</td>
<td style="text-align: left;">2.8052</td>
<td style="text-align: left;">4.7995</td>
<td style="text-align: left;">5.0851</td>
</tr>
<tr class="odd">
<td style="text-align: left;">July</td>
<td style="text-align: left;">2.6501</td>
<td style="text-align: left;">3.8635</td>
<td style="text-align: left;">4.9795</td>
</tr>
<tr class="even">
<td style="text-align: left;">August</td>
<td style="text-align: left;">2.6921</td>
<td style="text-align: left;">5.8540</td>
<td style="text-align: left;">3.9233</td>
</tr>
<tr class="odd">
<td style="text-align: left;">September</td>
<td style="text-align: left;">2.2665</td>
<td style="text-align: left;">4.5676</td>
<td style="text-align: left;">4.6775</td>
</tr>
<tr class="even">
<td style="text-align: left;">October</td>
<td style="text-align: left;">2.0845</td>
<td style="text-align: left;">5.7725</td>
<td style="text-align: left;">2.9895</td>
</tr>
<tr class="odd">
<td style="text-align: left;">November</td>
<td style="text-align: left;">2.9823</td>
<td style="text-align: left;">5.8937</td>
<td style="text-align: left;">5.5340</td>
</tr>
<tr class="even">
<td style="text-align: left;">December</td>
<td style="text-align: left;">3.1205</td>
<td style="text-align: left;">5.3246</td>
<td style="text-align: left;">4.9812</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Average</td>
<td style="text-align: left;">2.7374</td>
<td style="text-align: left;">4.6525</td>
<td style="text-align: left;">4.4785</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000090-t0040.png" /></p>
</div>
</div>
</section>
<section id="B9780323855105000090.xhtml#s0055" class="ce_section2">
<h3 id="B9780323855105000090.xhtml#st0065" class="h2hd">5.2. Case study#2: week-ahead forecasting</h3>
<div id="B9780323855105000090.xhtml#p0190" class="textfl">
Here, in this section, week-ahead forecasting results in brief have been represented. The results are tabulated in the <a href="#B9780323855105000090.xhtml#t0045">Table 9.8</a> for each week of each month for the year of 2006 and 2007. Presented results are during testing phase of the proposed model. The results have been analyzed by average value of the available hourly dataset information of week value then weekly average value is used for the model training as well as testing phase and hence results are represented in <a href="#B9780323855105000090.xhtml#t0045">Table 9.8</a>. Here, multiple testing are performed to make sure the adoptability of the proposed model. In this case study, the MAPE is less than 10% which shows the model’s higher acceptable condition. In this case study, highest value of MAPE<span id="B9780323855105000090.xhtml#page_209" data-aria-label="Page 209" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000090.xhtml#page_210" data-aria-label="Page 210" type="pagebreak" data-role="doc-pagebreak"></span> varies from 8.462 to 13.460 for testing data of 2006 and 9.89 to 11.89 for testing data of 2007 and the average MAPE of all weeks for testing phase are 6.321 and 7.811 for testing dataset of 2006 and 2007, respectively. After analysis of the <a href="#B9780323855105000090.xhtml#t0045">Table 9.8</a>, it is concluded that proposed FRL approach is more acceptable for ELF.
</div>
<div class="pageavoid">
<p>Table 9.8</p>
<div class="big_device">
<table border="1" class="tbody">
<caption class="ttitle">
<span id="B9780323855105000090.xhtml#sp0135" class="ce_simple-para">FQL based FRL performance for case study#2: MAPE for week-ahead LF.</span>
</caption>
<thead title="thead">
<tr title="table-row">
<th class="tcolhd1" title="table-head">
</div>
</div>
</section>
</div>
</section>
</section>
</th>
<th class="tcolhd1" colspan="5" style="text-align:center;vertical-align:bottom" title="table-head">
<p>Year 2006 data based</p>
</th>
<th class="tcolhd1" colspan="5" style="text-align:center;vertical-align:bottom" title="table-head">
<p>Year 2007 data based</p>
</th>
</tr>
<tr title="table-row">
<th class="tcolhd1" title="table-head">
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Week1</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Week2</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Week3</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Week4</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Average</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Week1</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Week2</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Week3</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Week4</p>
</th>
<th class="tcolhd1" style="text-align:left;vertical-align:bottom" title="table-head">
<p>Average</p>
</th>
</tr>
</thead>
<tbody title="tbody">
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>January</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>4.562</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>10.235</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6.351</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>7.929</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>7.269</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>11.303</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5.193</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>11.503</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>10.026</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>9.506</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>February</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5.230</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>4.738</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5.743</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>13.460</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>7.293</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>7.531</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5.889</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>7.8012</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6.9868</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>7.052</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>March</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>4.923</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.895</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5.605</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>8.881</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5.576</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6.115</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>4.952</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>9.1173</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6.8479</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6.758</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>April</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5.925</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6.365</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>4.064</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>7.225</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5.895</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>4.887</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6.035</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>11.896</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>8.047</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>7.716</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>May</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>8.832</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5.320</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6.754</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6.114</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6.755</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>3.277</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5.892</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>9.1266</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6.087</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6.096</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>June</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>2.705</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>4.687</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5.980</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>7.242</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5.154</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5.854</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6.889</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>9.4055</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>9.2706</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>7.855</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>July</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>3.662</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>7.892</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>4.534</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5.649</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5.434</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>4.025</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6.078</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>7.3382</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>8.2321</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6.418</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>August</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>4.751</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>8.052</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6.193</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5.842</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6.21</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6.829</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>7.351</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>8.2238</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>11.681</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>8.521</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>September</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5.527</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>7.540</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5.531</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6.299</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6.224</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>8.637</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>9.380</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>9.035</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>10.459</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>9.378</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>October</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>8.150</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>3.795</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5.042</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5.522</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5.627</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>7.486</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6.005</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>8.7364</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6.6871</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>7.229</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>November</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>9.756</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>7.689</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>8.462</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>7.842</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>8.437</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6.035</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>8.538</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>11.562</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>7.9472</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>8.521</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>December</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>3.558</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5.892</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>7.491</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6.985</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5.982</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>4.881</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>9.890</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>10.282</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>9.6748</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>8.682</p>
</td>
</tr>
<tr title="table-row">
<td class="tb" style="text-align:left;" title="table-entry">
<p>Average</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5.632</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6.258</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>5.979</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>7.416</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="bold">6.321</span></p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6.405</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>6.841</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>9.502</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p>8.496</p>
</td>
<td class="tb" style="text-align:left;" title="table-entry">
<p><span class="bold">7.811</span></p>
</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000090-t0045.png" /></p>
</div>
</div>
</section>
<section id="B9780323855105000090.xhtml#s0060" class="ce_section2">
<h3 id="B9780323855105000090.xhtml#st0070" class="h2hd">5.3. Case study#3: day-ahead forecasting</h3>
<div id="B9780323855105000090.xhtml#p0195" class="textfl">
For the day-ahead ELF, the average value of recorded data of a day is used for the further analysis. So in this way, total 366 and 365 data points are used for the year 2004 and 2005, respectively, which is used for the training phase of the FQL based FRL model and daily data points collected for year 2006 and 2007 have been used for the testing phases. The detailed results have been shown in <a href="#B9780323855105000090.xhtml#t0050">Table 9.9</a>. In the <a href="#B9780323855105000090.xhtml#t0050">Table 9.9</a>, it is clearly mentioned that maximum and minimum MAPE vary from 2.5456–11.529 for 2006 dataset and 1.7867–10.7182 for 2007 and the average values of MAPE are 5.56 and 5.414 for testing data1 and testing data2, respectively. Moreover, overall average value of evaluated MAPE is 5.4908, which shows the proposed approach outperformance.
</div>
<div class="pageavoid">
<p>Table 9.9</p>
<div class="big_device">
<table>
<caption> <span id="B9780323855105000090.xhtml#sp0140" class="ce_simple-para">FQL based FRL performance for case study#3: MAPE for day-ahead LF.</span> </caption>
<thead>
<tr class="header">
<th style="text-align: left;"></th>
<th style="text-align: left;">Monday</th>
<th style="text-align: left;">Tuesday</th>
<th style="text-align: left;">Wednesday</th>
<th style="text-align: left;">Thursday</th>
<th style="text-align: left;">Friday</th>
<th style="text-align: left;">Saturday</th>
<th style="text-align: left;">Sunday</th>
<th style="text-align: left;">Average</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: left;">2006 Data</td>
<td style="text-align: left;">11.5291</td>
<td style="text-align: left;">4.6576</td>
<td style="text-align: left;">2.7602</td>
<td style="text-align: left;">2.5456</td>
<td style="text-align: left;">3.0420</td>
<td style="text-align: left;">5.6408</td>
<td style="text-align: left;">8.7885</td>
<td style="text-align: left;">5.5663</td>
</tr>
<tr class="even">
<td style="text-align: left;">2007 Data</td>
<td style="text-align: left;">10.7182</td>
<td style="text-align: left;">3.9123</td>
<td style="text-align: left;">3.0534</td>
<td style="text-align: left;">1.7867</td>
<td style="text-align: left;">2.8526</td>
<td style="text-align: left;">6.5042</td>
<td style="text-align: left;">9.0804</td>
<td style="text-align: left;">5.4154</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Average</td>
<td style="text-align: left;">11.1237</td>
<td style="text-align: left;">4.285</td>
<td style="text-align: left;">2.9068</td>
<td style="text-align: left;">2.1662</td>
<td style="text-align: left;">2.9473</td>
<td style="text-align: left;">6.0725</td>
<td style="text-align: left;">8.9345</td>
<td style="text-align: left;">5.4908</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000090-t0050.png" /></p>
</div>
</div>
</section>
<section id="B9780323855105000090.xhtml#s0065" class="ce_section2">
<h3 id="B9780323855105000090.xhtml#st0075" class="h2hd">5.4. Case study#4: hour-ahead forecasting</h3>
<div id="B9780323855105000090.xhtml#p0200" class="textfl">
The main aim of this case study is to validate the proposed model acceptability and adaptability at a globalized manner for the ELF problem that proposed model has outperformed the performance for month-ahead, week-ahead, and day-ahead forecast of electric load. As in power system domain, the forecasting accuracy generally, decrease with respect to the decrease in forecasted time interval. Hence, forecasted accuracy for month-ahead is higher than week-ahead and so on. So, forecasting accuracy in the case of hour-ahead may be very less. So in this case study, it is validated that the forecasting performance of the proposed FQL base FRL approach has outperformance acceptability and it can be used for the online forecasting problem as well.
</div>
<div id="B9780323855105000090.xhtml#p0205" class="text">
For the further validation of the proposed approach, the hour-ahead results are represented in <a href="#B9780323855105000090.xhtml#t0055">Table 9.10</a> for each day from Monday to Sunday and then the<span id="B9780323855105000090.xhtml#page_211" data-aria-label="Page 211" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000090.xhtml#page_212" data-aria-label="Page 212" type="pagebreak" data-role="doc-pagebreak"></span> average value for all day as well as all hours have been tabulated in this table. The MAPE value for each day (Monday to Sunday) for each hour case is varied from 9.185 to 14.928 and the overall average value for hour-ahead forecasting model is 9.5177, which is within highly acceptable condition. A forecasted model is highly acceptable if MAPE &lt;10. So, in this study, the MAPE is less than the specific value, which validates that the model acceptability position is very high.
</div>
<div class="pageavoid">
<p>Table 9.10</p>
<div class="big_device">
<table>
<caption> <span id="B9780323855105000090.xhtml#sp0145" class="ce_simple-para">FQL based FRL performance for case study#4: MAPE for hour-ahead LF.</span> </caption>
<thead>
<tr class="header">
<th style="text-align: left;"></th>
<th style="text-align: left;">Monday</th>
<th style="text-align: left;">Tuesday</th>
<th style="text-align: left;">Wednesday</th>
<th style="text-align: left;">Thursday</th>
<th style="text-align: left;">Friday</th>
<th style="text-align: left;">Saturday</th>
<th style="text-align: left;">Sunday</th>
<th style="text-align: left;">Average</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: left;">hour1</td>
<td style="text-align: left;">9.3936</td>
<td style="text-align: left;">8.6582</td>
<td style="text-align: left;">8.5102</td>
<td style="text-align: left;">10.789</td>
<td style="text-align: left;">8.3259</td>
<td style="text-align: left;">9.4671</td>
<td style="text-align: left;">8.1332</td>
<td style="text-align: left;">9.0396</td>
</tr>
<tr class="even">
<td style="text-align: left;">hour2</td>
<td style="text-align: left;">8.7333</td>
<td style="text-align: left;">8.3813</td>
<td style="text-align: left;">6.8881</td>
<td style="text-align: left;">6.9553</td>
<td style="text-align: left;">6.1244</td>
<td style="text-align: left;">8.7983</td>
<td style="text-align: left;">9.185</td>
<td style="text-align: left;">7.8665</td>
</tr>
<tr class="odd">
<td style="text-align: left;">hour3</td>
<td style="text-align: left;">9.2807</td>
<td style="text-align: left;">6.253</td>
<td style="text-align: left;">10.869</td>
<td style="text-align: left;">9.9225</td>
<td style="text-align: left;">9.5578</td>
<td style="text-align: left;">10.324</td>
<td style="text-align: left;">8.3819</td>
<td style="text-align: left;">9.227</td>
</tr>
<tr class="even">
<td style="text-align: left;">hour4</td>
<td style="text-align: left;">7.2896</td>
<td style="text-align: left;">9.7602</td>
<td style="text-align: left;">10.921</td>
<td style="text-align: left;">9.4221</td>
<td style="text-align: left;">10.227</td>
<td style="text-align: left;">10.34</td>
<td style="text-align: left;">9.8344</td>
<td style="text-align: left;">9.6849</td>
</tr>
<tr class="odd">
<td style="text-align: left;">hour5</td>
<td style="text-align: left;">10.308</td>
<td style="text-align: left;">6.3306</td>
<td style="text-align: left;">7.7362</td>
<td style="text-align: left;">14.665</td>
<td style="text-align: left;">10.177</td>
<td style="text-align: left;">9.9815</td>
<td style="text-align: left;">7.8535</td>
<td style="text-align: left;">9.5788</td>
</tr>
<tr class="even">
<td style="text-align: left;">hour6</td>
<td style="text-align: left;">8.2082</td>
<td style="text-align: left;">14.269</td>
<td style="text-align: left;">13.158</td>
<td style="text-align: left;">13.313</td>
<td style="text-align: left;">14.274</td>
<td style="text-align: left;">12.632</td>
<td style="text-align: left;">12.119</td>
<td style="text-align: left;">12.568</td>
</tr>
<tr class="odd">
<td style="text-align: left;">hour7</td>
<td style="text-align: left;">5.1172</td>
<td style="text-align: left;">8.758</td>
<td style="text-align: left;">14.382</td>
<td style="text-align: left;">10.117</td>
<td style="text-align: left;">8.7684</td>
<td style="text-align: left;">10.817</td>
<td style="text-align: left;">5.7707</td>
<td style="text-align: left;">9.1043</td>
</tr>
<tr class="even">
<td style="text-align: left;">hour8</td>
<td style="text-align: left;">9.2355</td>
<td style="text-align: left;">12.532</td>
<td style="text-align: left;">10.558</td>
<td style="text-align: left;">6.4623</td>
<td style="text-align: left;">6.9455</td>
<td style="text-align: left;">14.455</td>
<td style="text-align: left;">12.735</td>
<td style="text-align: left;">10.418</td>
</tr>
<tr class="odd">
<td style="text-align: left;">hour9</td>
<td style="text-align: left;">9.2754</td>
<td style="text-align: left;">6.7652</td>
<td style="text-align: left;">6.1005</td>
<td style="text-align: left;">9.4466</td>
<td style="text-align: left;">8.4279</td>
<td style="text-align: left;">11.508</td>
<td style="text-align: left;">6.6977</td>
<td style="text-align: left;">8.3173</td>
</tr>
<tr class="even">
<td style="text-align: left;">hour10</td>
<td style="text-align: left;">9.3157</td>
<td style="text-align: left;">7.4705</td>
<td style="text-align: left;">7.0562</td>
<td style="text-align: left;">11.565</td>
<td style="text-align: left;">6.7412</td>
<td style="text-align: left;">10.813</td>
<td style="text-align: left;">8.0391</td>
<td style="text-align: left;">8.7144</td>
</tr>
<tr class="odd">
<td style="text-align: left;">hour11</td>
<td style="text-align: left;">12.789</td>
<td style="text-align: left;">10.488</td>
<td style="text-align: left;">11.91</td>
<td style="text-align: left;">9.1726</td>
<td style="text-align: left;">12.083</td>
<td style="text-align: left;">11.63</td>
<td style="text-align: left;">5.5392</td>
<td style="text-align: left;">10.516</td>
</tr>
<tr class="even">
<td style="text-align: left;">hour12</td>
<td style="text-align: left;">6.6381</td>
<td style="text-align: left;">8.1374</td>
<td style="text-align: left;">11.185</td>
<td style="text-align: left;">8.1613</td>
<td style="text-align: left;">11.592</td>
<td style="text-align: left;">10.517</td>
<td style="text-align: left;">9.8636</td>
<td style="text-align: left;">9.4421</td>
</tr>
<tr class="odd">
<td style="text-align: left;">hour13</td>
<td style="text-align: left;">12.896</td>
<td style="text-align: left;">7.9066</td>
<td style="text-align: left;">6.1011</td>
<td style="text-align: left;">13.846</td>
<td style="text-align: left;">10.82</td>
<td style="text-align: left;">11.248</td>
<td style="text-align: left;">6.1623</td>
<td style="text-align: left;">9.8543</td>
</tr>
<tr class="even">
<td style="text-align: left;">hour14</td>
<td style="text-align: left;">11.448</td>
<td style="text-align: left;">8.0058</td>
<td style="text-align: left;">8.3963</td>
<td style="text-align: left;">10.18</td>
<td style="text-align: left;">7.4649</td>
<td style="text-align: left;">7.8974</td>
<td style="text-align: left;">10.244</td>
<td style="text-align: left;">9.0909</td>
</tr>
<tr class="odd">
<td style="text-align: left;">hour15</td>
<td style="text-align: left;">7.3692</td>
<td style="text-align: left;">14.928</td>
<td style="text-align: left;">13.544</td>
<td style="text-align: left;">14.102</td>
<td style="text-align: left;">11.685</td>
<td style="text-align: left;">12.816</td>
<td style="text-align: left;">14.123</td>
<td style="text-align: left;">12.652</td>
</tr>
<tr class="even">
<td style="text-align: left;">hour16</td>
<td style="text-align: left;">9.1758</td>
<td style="text-align: left;">11.88</td>
<td style="text-align: left;">8.1929</td>
<td style="text-align: left;">9.719</td>
<td style="text-align: left;">11.282</td>
<td style="text-align: left;">9.1976</td>
<td style="text-align: left;">6.7483</td>
<td style="text-align: left;">9.4565</td>
</tr>
<tr class="odd">
<td style="text-align: left;">hour17</td>
<td style="text-align: left;">6.9785</td>
<td style="text-align: left;">12.17</td>
<td style="text-align: left;">7.134</td>
<td style="text-align: left;">12.099</td>
<td style="text-align: left;">12.314</td>
<td style="text-align: left;">9.4455</td>
<td style="text-align: left;">13.658</td>
<td style="text-align: left;">10.543</td>
</tr>
<tr class="even">
<td style="text-align: left;">hour18</td>
<td style="text-align: left;">12.724</td>
<td style="text-align: left;">6.9429</td>
<td style="text-align: left;">9.2904</td>
<td style="text-align: left;">5.7626</td>
<td style="text-align: left;">6.7251</td>
<td style="text-align: left;">10.843</td>
<td style="text-align: left;">8.2714</td>
<td style="text-align: left;">8.6513</td>
</tr>
<tr class="odd">
<td style="text-align: left;">hour19</td>
<td style="text-align: left;">10.862</td>
<td style="text-align: left;">8.6539</td>
<td style="text-align: left;">8.5741</td>
<td style="text-align: left;">6.8729</td>
<td style="text-align: left;">7.3283</td>
<td style="text-align: left;">8.2719</td>
<td style="text-align: left;">9.7724</td>
<td style="text-align: left;">8.6194</td>
</tr>
<tr class="even">
<td style="text-align: left;">hour20</td>
<td style="text-align: left;">10.159</td>
<td style="text-align: left;">8.0818</td>
<td style="text-align: left;">10.274</td>
<td style="text-align: left;">7.2959</td>
<td style="text-align: left;">9.6859</td>
<td style="text-align: left;">8.8528</td>
<td style="text-align: left;">8.0451</td>
<td style="text-align: left;">8.9135</td>
</tr>
<tr class="odd">
<td style="text-align: left;">hour21</td>
<td style="text-align: left;">13.251</td>
<td style="text-align: left;">12.427</td>
<td style="text-align: left;">5.0751</td>
<td style="text-align: left;">12.688</td>
<td style="text-align: left;">6.5916</td>
<td style="text-align: left;">10.84</td>
<td style="text-align: left;">14.859</td>
<td style="text-align: left;">10.819</td>
</tr>
<tr class="even">
<td style="text-align: left;">hour22</td>
<td style="text-align: left;">10.469</td>
<td style="text-align: left;">10.018</td>
<td style="text-align: left;">9.3429</td>
<td style="text-align: left;">10.367</td>
<td style="text-align: left;">11.611</td>
<td style="text-align: left;">7.5811</td>
<td style="text-align: left;">7.1357</td>
<td style="text-align: left;">9.5035</td>
</tr>
<tr class="odd">
<td style="text-align: left;">hour23</td>
<td style="text-align: left;">5.0984</td>
<td style="text-align: left;">9.3004</td>
<td style="text-align: left;">9.4939</td>
<td style="text-align: left;">5.7181</td>
<td style="text-align: left;">9.8905</td>
<td style="text-align: left;">5.87</td>
<td style="text-align: left;">12.293</td>
<td style="text-align: left;">8.2378</td>
</tr>
<tr class="even">
<td style="text-align: left;">hour24</td>
<td style="text-align: left;">7.6222</td>
<td style="text-align: left;">6.8896</td>
<td style="text-align: left;">6.9862</td>
<td style="text-align: left;">10.796</td>
<td style="text-align: left;">7.3575</td>
<td style="text-align: left;">6.4011</td>
<td style="text-align: left;">7.2009</td>
<td style="text-align: left;">7.6076</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Average</td>
<td style="text-align: left;">9.3182</td>
<td style="text-align: left;">9.3753</td>
<td style="text-align: left;">9.2366</td>
<td style="text-align: left;">9.9766</td>
<td style="text-align: left;">9.4167</td>
<td style="text-align: left;">10.0228</td>
<td style="text-align: left;">9.2777</td>
<td style="text-align: left;">9.5177</td>
</tr>
</tbody>
</table>
</div>
<div class="small_device">
<p><img src="images/B9780323855105000090-t0055.png" /></p>
</div>
</div>
</section>
</section>
<section id="B9780323855105000090.xhtml#s0070" class="ce_section1">
<h2 id="B9780323855105000090.xhtml#st0080" class="h1hd">6. Conclusion and future work</h2>
<div id="B9780323855105000090.xhtml#p0210" class="textfl">
In this chapter, an intelligent model for ELF has been proposed by using FQL based FRL model. Proposed model’s performance and its adaptability have been validated by using four different case studies of month-ahead, week-ahead, day-ahead, and hour-ahead forecasting of the load. In the all forecasting case studies, the electric load has predicted the demand of month-ahead, by a step of 1 month. Similarly, in week-ahead forecasting, the electric load has predicted the demand of week-ahead, by a step of 1 week. In day-ahead forecasting, the electric load has predicted the demand of week-ahead, by a step of 1 day. And finally, in four-ahead forecasting, the electric load has predicted the demand of hour-ahead, by a step of 1 h. The proposed FQL based FRL model for all case studies have been developed by using historical load profile dataset of hourly recorded. To generate the monthly, weekly, and daily data profile, the recorded hourly data have been used. To generate the monthly data, recorded hourly readings of a month are used and an average value has been calculated. Similarly, for generating weekly data, hourly reading of a week is used to get the average value and so on. After generating all data sets for all case studies, FRL model has been designed and trained by using historical dataset of years 2004–05. The trained model has been tested multiple times by using two different dataset of year 2006 and 2007. The obtained results during training and testing phase of the proposed approach show outperform. The proposed approach may be implemented for online ELF for the different power system applications.
</div>
</section>
</div>
<footer>
<section type="bibliography" data-role="doc-bibliography">
<div class="ce_bibliography">
<h1 class="reftitle">References</h1>
<p><span class="ce_label">[<a href="#B9780323855105000090.xhtml#bib_0010">1</a>]</span> <span id="B9780323855105000090.xhtml#ref0010" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Ahmad</span><span class="x"> </span><span class="ce_given-name">T</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Zhang</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Yan</span><span class="x"> </span><span class="ce_given-name">B</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">A review on renewable energy and electricity requirement forecasting models for smart grid and buildings</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Sustain. Cities Soc</span></em></cite><span class="x">. </span><span class="sb_date">2020</span><span class="x">;</span>55</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">102052</span></span></span><span class="x">:</span> <span class="sb_comment"><a href="https://doi.org/10.1016/j.scs.2020.102052">https://doi.org/10.1016/j.scs.2020.102052</a></span></span><span class="x">. </span></p>
<p><span class="ce_label">[2]</span> <span id="B9780323855105000090.xhtml#ref0015" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Bourdeau</span><span class="x"> </span><span class="ce_given-name">M</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">Modeling and forecasting building energy consumption: A review of data-driven techniques</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Sustain. Cities Soc</span></em></cite><span class="x">. </span><span class="sb_date">2019</span><span class="x">;</span>48</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">101533</span></span></span><span class="x">:</span> <span class="sb_comment"><a href="https://doi.org/10.1016/j.scs.2019.101533">https://doi.org/10.1016/j.scs.2019.101533</a></span></span><span class="x">. </span></p>
<p><span class="ce_label">[3]</span> <span id="B9780323855105000090.xhtml#ref0020" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Ahmad</span><span class="x"> </span><span class="ce_given-name">T</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Chen</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">A review on machine learning forecasting growth trends and their real-time applications in different energy systems</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Sustain. Cities Soc</span></em></cite><span class="x">. </span><span class="sb_date">2020</span><span class="x">;</span>54</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">102010</span></span></span><span class="x">:</span> <span class="sb_comment"><a href="https://doi.org/10.1016/j.scs.2019.102010">https://doi.org/10.1016/j.scs.2019.102010</a></span></span><span class="x">. </span></p>
<p><span class="ce_label">[4]</span> <span id="B9780323855105000090.xhtml#ref0025" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Khalid</span><span class="x"> </span><span class="ce_given-name">R</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Javaid</span><span class="x"> </span><span class="ce_given-name">N</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">A survey on hyperparameters optimization algorithms of forecasting models in smart grid</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Sustain. Cities Soc</span></em></cite><span class="x">. </span><span class="sb_date">2020</span><span class="x">;</span>61</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">102275</span></span></span><span class="x">:</span> <span class="sb_comment"><a href="https://doi.org/10.1016/j.scs.2020.102275">https://doi.org/10.1016/j.scs.2020.102275</a></span></span><span class="x">. </span><span id="B9780323855105000090.xhtml#page_213" data-aria-label="Page 213" type="pagebreak" data-role="doc-pagebreak"></span></p>
<p><span class="ce_label">[<a href="#B9780323855105000090.xhtml#bib_0030">5</a>]</span> <span id="B9780323855105000090.xhtml#ref0030" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Fathi</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Srinivasan</span><span class="x"> </span><span class="ce_given-name">R</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Fenner</span><span class="x"> </span><span class="ce_given-name">A</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Fathi</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Machine learning applications in urban building energy performance forecasting: A systematic review</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Renew. Sustain. Energy Rev</span></em></cite><span class="x">. </span><span class="sb_date">2020</span><span class="x">;</span>133</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">110287</span></span></span><span class="x">:</span> <span class="sb_comment"><a href="https://doi.org/10.1016/j.rser.2020.110287">https://doi.org/10.1016/j.rser.2020.110287</a></span></span><span class="x">. </span></p>
<p><span class="ce_label">[6]</span> <span id="B9780323855105000090.xhtml#ref0035" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Sharma</span><span class="x"> </span><span class="ce_given-name">R</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Transmission line fault classification using modified fuzzy Q learning</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IET Generat. Transm. Distrib</span></em></cite><span class="x">. </span><span class="sb_date">2017</span><span class="x">;</span>11</span><span class="sb_issue-nr"><span class="x">(</span>16<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">4041</span><span class="x">–</span><span class="sb_last-page">4050</span></span></span><span class="x">:</span> <span class="sb_comment">10.1049/iet-gtd.2017.0331</span></span><span class="x">. </span></p>
<p><span class="ce_label">[7]</span> <span id="B9780323855105000090.xhtml#ref0040" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Sharma</span><span class="x"> </span><span class="ce_given-name">R</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Mishra</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">fuzzy reinforcement learning based intelligent classifier for power transformer faults</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">ISA Trans</span></em></cite><span class="x">. </span><span class="sb_date">2020</span><span class="x">;</span>101</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">390</span><span class="x">–</span><span class="sb_last-page">398</span></span></span><span class="x">:</span> <span class="sb_comment"><a href="https://doi.org/10.1016/j.isatra.2020.01.016">https://doi.org/10.1016/j.isatra.2020.01.016</a></span></span><span class="x">. </span></p>
<p><span class="ce_label">[8]</span> <span id="B9780323855105000090.xhtml#or9020" class="ce_other-ref"><span id="B9780323855105000090.xhtml#txr9020" class="ce_textref">A. Kukker, R. Sharma, H. Malik, Reinforcement learning based genetic fuzzy classifier for transformer faults, IETE J. Res. (in press), doi: <a href="https://doi.org/10.1080/03772063.2020.1732844">https://doi.org/10.1080/03772063.2020.1732844</a></span></span></p>
<p><span class="ce_label">[9]</span> <span id="B9780323855105000090.xhtml#ref0045" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Nandan</span><span class="x"> </span><span class="ce_given-name">NK</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Sharma</span><span class="x"> </span><span class="ce_given-name">R</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Malik</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Solving nonconvex economic thermal power dispatch problem with multiple fuel system and valve point loading effect using fuzzy reinforcement learning</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">J. Intell. Fuzzy Syst</span></em></cite><span class="x">. </span><span class="sb_date">2018</span><span class="x">;</span>35</span><span class="sb_issue-nr"><span class="x">(</span>5<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">4921</span><span class="x">–</span><span class="sb_last-page">4931</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.3233/JIFS-169776</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000090.xhtml#bib_0055">10</a>]</span> <span id="B9780323855105000090.xhtml#or0015" class="ce_other-ref"><span id="B9780323855105000090.xhtml#txr0015" class="ce_textref">H. Malik and S. Mishra, Application of fuzzy Q learning (FQL) technique to wind turbine imbalance fault identification using generator current signals, in: Proceedings of IEEE Seventh Power India International Conference, Bikaner India, 2016, pp. 1–6, doi: 10.1109/POWERI. 2016.8077283</span></span></p>
<p><span class="ce_label">[<a href="#B9780323855105000090.xhtml#bib_0060">11</a>]</span> <span id="B9780323855105000090.xhtml#or0020" class="ce_other-ref"><span id="B9780323855105000090.xhtml#txr0020" class="ce_textref">GEFCom2012 Load Forecasting Data. (2020). Available from: <a href="http://blog.drhongtao.com/2016/07/gefcom2012-load-forecasting-data.html">http://blog.drhongtao.com/2016/07/gefcom2012-load-forecasting-data.html</a>. Accessed 30.08.2020</span></span></p>
<p><span class="ce_label">[<a href="#B9780323855105000090.xhtml#bib_61">12</a>]</span> <span id="B9780323855105000090.xhtml#ref0050" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Azeem</span><span class="x"> </span><span class="ce_given-name">A</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">k-NN and ANN based deterministic and probabilistic wind speed forecasting intelligent approach</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">J. Intell. Fuzzy Syst</span></em></cite><span class="x">. </span><span class="sb_date">2018</span><span class="x">;</span>35</span><span class="sb_issue-nr"><span class="x">(</span>5<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">5021</span><span class="x">–</span><span class="sb_last-page">5031</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.3233/JIFS-169786</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[13]</span> <span id="B9780323855105000090.xhtml#ref0055" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Arora</span><span class="x"> </span><span class="ce_given-name">P</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">Wind energy forecasting model for northern-western region of India uing decision tree and MLP neural network approach</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Interdiscip. Environ. Rev</span></em></cite><span class="x">. </span><span class="sb_date">2018</span><span class="x">;</span>19</span><span class="sb_issue-nr"><span class="x">(</span>1<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">13</span><span class="x">–</span><span class="sb_last-page">30</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1504/IER.2018.089766</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000090.xhtml#bib_63">14</a>]</span> <span id="B9780323855105000090.xhtml#ref0060" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Yadav</span><span class="x"> </span><span class="ce_given-name">AK</span></span><span class="x">, </span><span class="sb_et-al"><span class="x">et al. </span></span></span><span class="sb_title"><span class="sb_maintitle">A novel hybrid approach based on relief algorithm and fuzzy reinforcement learning approach for predicting wind speed</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Sustain. Energy Technol. Assess</span></em></cite><span class="x">. </span><span class="sb_date">2021</span><span class="x">;</span>43</span></span> <span class="x">doi: </span><span class="ce_doi">10.1016/j.seta.2020.100920</span></span><span class="x">:</span> <span class="sb_comment">In press</span></span><span class="x">. </span></p>
</div>
</section>
</footer>
</section>
<p><span id="B9780323855105000107.xhtml"></span></p>
<p><span id="B9780323855105000107.xhtml#c0050"></span></p>
<header>
<div id="B9780323855105000107.xhtml#CN">

</div>
<h1 id="B9780323855105000107.xhtml#B9780323855105000107" class="chaptitle" type="title">Chapter 10: Intelligent Data Analytics for Battery Health Forecasting Using Semi-Supervised and Unsupervised Extreme Learning Machines</h1>
</header>
<section type="preamble">
<div id="B9780323855105000107.xhtml#ab0010" class="abstract">
<h2 id="B9780323855105000107.xhtml#st0010" class="h1hd"><span id="B9780323855105000107.xhtml#page_215" data-aria-label="Page 215" type="pagebreak" data-role="doc-pagebreak"></span>Abstract</h2>
<p>Online health assessment of lithium-ion (Li-ion) battery (LIB) is required to predict the remaining useful life (RUL) of the battery-based system. Generally, internal resistance (R) and capacity (Ah) of the battery are utilized as a health identification feature (i.e., health indicator-HI). However, the measurement for both R and Ah are not an easy task, which leads to use of a large number of equipment and high analyzing cost. In this chapter, an alternative way to estimate the RUL during an online operating scenario has been formulated, which can extract the RUL from easy-recorded parameter of LIBs. To form a linear relationship between formulated HI and actual battery capacity, a power transformation method is applied and then Pearson and Spearman rank correlation methods are used to validate its performance. The supervised extreme learning machine (SELM), semi-supervised ELM (SSELM), and unsupervised ELM (USELM) are applied to evaluate the RUL by using extracted HI and transformed HI. This is the first attempt to implement the SSELM and USELM for RUL estimation of LIBs to make the system online in the real-time domain. The obtained results show that the new proposed approach is effective in evaluating the battery health condition without the need to measure the R and capacity.</p>
</div>
</section>
<div class="key">
<h2 id="B9780323855105000107.xhtml#st0015" class="keytermshd">Keywords</h2>
<div id="B9780323855105000107.xhtml#kw0010" class="keytermslist">
health indicator
</div>
<div id="B9780323855105000107.xhtml#kw0015" class="keytermslist">
remaining-useful-life (RUL)
</div>
<div id="B9780323855105000107.xhtml#kw0020" class="keytermslist">
lithium-ion battery
</div>
<div id="B9780323855105000107.xhtml#kw0025" class="keytermslist">
Box-Cox transformation
</div>
<div id="B9780323855105000107.xhtml#kw0030" class="keytermslist">
artificial neural network
</div>
<div id="B9780323855105000107.xhtml#kw0035" class="keytermslist">
online monitoring
</div>
</div>
<div class="ce_sections">
<section id="B9780323855105000107.xhtml#s0010" class="ce_section1">
<h2 id="B9780323855105000107.xhtml#st0020" class="h1hd">1. Introduction</h2>
<div id="B9780323855105000107.xhtml#p0010" class="textfl">
Batteries are utilized for energy source and storage in several fields such as in electric vehicle (EV), communication, navigation, emergency back-up, aviation, and many more. According to the global patent report, the growth of research for the battery storage system can be analyzed based on the published number of patents by patent office globally during 2016–18 as shown in <a href="#B9780323855105000107.xhtml#f0010">Fig. 10.1</a>. <a href="#B9780323855105000107.xhtml#f0010">Fig. 10.1</a> shows that the big player in the battery domains are from only three regions such as the United States patent and trademark office (US-PTO), European patent office (EPO), Chinese patent office (CPO), and rest of the world. The 9856 total number of patents have been granted by the patents offices in the world during 2016–18 for the R&amp;D of battery energy storage, in which CPO contribute the highest number of patents around 43% followed by US-PTO (28% plus) and EPO (6.3% plus). Around 5368 patents have been filed within the Asian region, followed by North-America of around 2803 patents. According to the technology growth of battery storages, different types of inventions are going on day-by-day and a huge number of the invention are being filed to the patent offices throughout the globe. The seven different types of battery storage inventions are going on in the research domain as shown in <a href="#B9780323855105000107.xhtml#f0015">Fig. 10.2</a>, such as DIB (dual-ion battery), Li-S (lithium-sulfur battery: LSB), Mg-Na (magnesium-based battery: MBB), Na-Ion (sodium-ion battery: SIB), K-Air (potassium-air battery: PAB), Ni-Zn (nickel-zinc battery: NZB), and Al-Air (aluminum-air battery (AAB). Therefore, the use of a particular type of battery storage depends on the different types of its properties (i.e., storage capacity, cost, performance, safety, charging/discharging, applicability, and level of technology, etc.) as shown in <a href="#B9780323855105000107.xhtml#f0020">Fig. 10.3</a>.
</div>
<div class="pageavoid">
<figure class="fig" id="f0010">
<img src="images/f10-01-9780323855105.jpg" alt="image" />
<figcaption class="figleg" id="cp0010">
<div title="figure">
<span class="fignum">Figure 10.1</span><span class="x"> </span><span id="B9780323855105000107.xhtml#sp0010" class="ce_simple-para"><span class="bold">Region-wise published patents in the area of battery storage globally [</span></span>
<div class="pageavoid">
<figure class="fig" id="f0015">
<img src="images/f10-02-9780323855105.jpg" alt="image" />
<figcaption class="figleg" id="cp0015">
<div title="figure">
<span class="fignum">Figure 10.2</span><span class="x"> </span><span id="B9780323855105000107.xhtml#sp0015" class="ce_simple-para"><span class="bold">File patents in the ongoing new research of the battery storage [</span></span>
<div class="pageavoid">
<figure class="fig" id="f0020">
<img src="images/f10-03-9780323855105.jpg" alt="image" />
<figcaption class="figleg" id="cp0020">
<div title="figure">
<span class="fignum">Figure 10.3</span><span class="x"> </span><span id="B9780323855105000107.xhtml#sp0020" class="ce_simple-para"><span class="bold">Different types of properties of the battery chemistries [</span></span>
<div id="B9780323855105000107.xhtml#p0015" class="text">
According to <a href="#B9780323855105000107.xhtml#f0020">Fig. 10.3</a>, among the different available technologies of battery, lithium-ion battery (LIB) is utilized widely in the world due to its superior<span id="B9780323855105000107.xhtml#page_216" data-aria-label="Page 216" type="pagebreak" data-role="doc-pagebreak"></span> properties, namely long life time, high energy density, light weight, low self-discharge rate, the clean environmental effect, and high output voltage [
<div class="pageavoid">
<figure>
<img src="images/f10-04-9780323855105.jpg" alt="Figure 10.4 LIBs market demand globally [ ¶ The repetitive charge/discharge condition deteriorates the battery performance gradually and it may lead to drastic failure. For example, NASA’s robotic spacecraft (Mars Global Surveyor) became a failure due to its battery failure in 2006 [ ¶ In this regard, health assessment and RUL estimation can be performed easily by using capacity or internal resistance as an indicator. However, the online measurement of these two variables is very difficult. This is because the battery’s internal state variables are inaccessible to sensors under operational conditions and direct and accurate measurement of internal parameters is very costly, which makes the online condition monitoring utilizing these parameters ineffective. Therefore, non-intrusive extraction of health indicators from the commonly measured variables, which may reflect the health condition of the battery in online mode has become significant. ¶ In this chapter, a health indicator (HI) is extracted by using charge and discharge condition measurements. After extraction, optimization is performed to enhance the linear correlation between extracted HI and actual health condition of the battery. Now, transformed HI is used to find out the health condition instead of the actual condition, which allows assessing the online health estimation of the battery non-intrusively. ¶ The organization of this chapter is comprised of four sections. Section 1 represents the introduction and motivation part of the study. Section 2 explains the methodology part, which includes the experimental dataset collection, proposed approach framework, HI extraction, and its performance evaluation methods, RUL prediction techniques (SELM, SSELM, and USELM) and involved steps in the proposed approach. Section 3 presents the results and its discussion and experimental validation of all steps as mentioned in the proposed approach. Finally, Section 4 presents the conclusion of the study. ¶  ¶  ¶ 2. Methodology ¶ 2.1. Data collection for study ¶  ¶ For the experimentation validation of the proposed approach, the LIBs datasets collected from NASA [ ¶ 1. Charging process: Charging experiment was performed in a constant current (CC) mode at 1.5 A until the battery voltage reached 4.2 V and then continued in a constant voltage (CV) mode until the charge current dropped to 20 mA.2. Discharging process: Discharge experiment was performed at a CC level of 2 A until the battery voltage fell to 2.7, 2.5, 2.2, and 2.5 V for batteries #5–#7, and #18, respectively.3. Impedance measurement: Impedance experiment was performed through an EIS frequency sweep from 0.1 Hz to 5 kHz. Repeated charge/discharge experiment result in accelerated aging of the batteries while impedance experiment provide insight into the internal battery parameters that change as aging progresses. ¶ Repetitive charging/discharging operation was stopped when the batteries reached end-of-life (EOL) criteria, which was 30% fade in rated capacity (from 2 to 1.4 Ah). The recorded dataset is utilized for HI extraction and multi-ELM based RUL estimation. The recorded qualities during both charging and discharging conditions have been represented in Figs. 10.5–10.9 and Figs. 10.10–10.14, respectively. ¶ Figure 10.5 Terminal voltage versus time representation during charging condition. ¶ Figure 10.6 Current measured versus time representation during charging condition. ¶ Figure 10.7 Battery temperature and time relationship. ¶ Figure 10.8 Output current versus time representation during charging condition. ¶ Figure 10.9 Voltage measured versus time representation during charging condition. ¶ Figure 10.10 Voltage measured versus time representation during discharging condition. ¶ Figure 10.11 Voltage versus time representation during discharging condition. ¶ Figure 10.12 Output current versus time representation during discharging condition. ¶ Figure 10.13 Current measured at load versus time representation during discharging condition. ¶ Figure 10.14 Temperature versus time representation during discharging condition. ¶  ¶ 2.2. Proposed approach framework ¶ Fig. 10.15 represents the proposed approach and methodology, which includes a complete procedure for HI extraction, HI optimization, HI validation, and finally RUL evaluation for LIBs. This scheme utilized the raw experimental datasets for the extraction and optimization of HI. Initially, trends of each recorded parameters have been analyzed to extract the HI then a correlation is performed to map the extracted HI with battery capacity. The presented scheme is applicable for online non-intrusive health assessment of LIBs, which is not possible by measurement of R and capacity of battery directly. In sub-section#1 (HI extraction), real-time dataset collection, and HI extraction are presented. For HI extraction, indirect HIs are extracted for the estimation of RUL for LIBs. After this, HI optimization is performed to enhance the correlation between extracted HI (eHI) and the actual capacity of the battery. Box-Cox transformation method (BCTM) used to enhance the correlation and its performance is validated by using Pearson &amp; Sparceman correlation method. After getting optimized HI, the dataset is divided into two part for training and testing purposes. In Section 3, multiple ELMs are developed, trained, and tested one by one. The design and development for all ELMs approaches are based on Refs. [ ¶ Figure 10.15 Approach for HI and RUL estimation. ¶  ¶ 2.2.1. Formulation of HI extraction and optimization ¶ 2.2.1.1. HI extraction ¶  ¶ For online non-intrusive health assessment of LIB, HI attribute should be easy to obtain during the operating scenarios. For LIB, the operating time, temperature, voltage, and current are easy to measure under charging and discharging conditions during live operation of the battery. So, HI can be extracted from the charging as well as discharging dataset of the battery. After analyzing Fig. 10.10, it is concluded that this curve is very similar to the deterioration curve. Discharging condition voltage has also physical significance with the degradation of battery capacity [ ¶ Figure 10.16 Degradation based RUL estimation. ¶ ¶ \left. {TI_{(i)}} \right|_{DVI} = \left| {T_{(i)DV\max} - T_{(i)DV\min}} \right| ¶ image(10.1) ¶ where, T_{(i)DV\max}image= time at high voltage magnitude, T_{(i)DV\min}image= time at low voltage magnitude, and i = cycle number. ¶ Now, a vector of these calculated TI for 168 cycle of discharging condition has been formulated as: ¶ TI_{Raw} = {\lbrack TI_{(1)},TI_{(2)},TI_{(3)},.......,TI_{(i)}\rbrack}^{T} ¶ image(10.2) ¶ This vector [Eq. (10.2)] is used as a HI for RUL assessment of the battery. ¶  ¶ 2.2.1.2. HI optimization using Box-Cox transformation and its parameter identification ¶ The curve obtained from vector of Eq. (10.2) has similar geometric characteristics of battery capacity, but it needs to be enhanced for a better correlation between them. For this, HI optimization is performed by Box-Cox (BC) transformation [ ¶ Generally, BC transformation is a family of power transformation. It modifies normally distributed dataset to a set of data that has approximately normal distribution. The BC is represented mathematically as: ¶ TI_{Raw}(\lambda) = \left\{ \begin{matrix}
{\frac{T{I_{Raw}}^{\lambda} - 1}{\lambda}\, if\lambda \neq 0} \\
{\log(TI_{Raw})\, if\lambda = 0\,} \\
\end{matrix} \right. ¶ image(10.3) ¶ where, logarithm is the natural logarithm (log base e). The algorithm calls for finding the λ value that maximizes the log-likelihood function (LLF). Here, BC has been implemented by using R software then improvement of correlation between HI and battery capacity has been evaluated by PCA and SCA methods. ¶ The PCA evaluates the linear dependence (r) (linear relationship) between TI and capacity which varies from +1 to −1 and represents the significant of correlation as r = 1, r = 0, and r = −1 for positive linear, no linear, and negative linear correlation, respectively. Pearson correlation coefficient (r): ¶ r = \frac{\sum\limits_{i = 1}^{n}{(TI_{i} - \overline{TI})*(Ah_{i} - \overline{Ah})}}{\sqrt{\sum\limits_{i = 1}^{n}{(TI_{i} - \overline{TI})}^{2}}\sqrt{\sum\limits_{i = 1}^{n}{(Ah_{i} - \overline{Ah})}^{2}}} ¶ image(10.4) ¶ where, Ahimage = actual capacity, \overline{Ah}image = mean value of Ahimage. ¶ SCA is a nonparametric measure of rank correlation using monotonic function (whether linear or not). A perfect SCA is represented in term of +1 or −1, if one variable is perfectly monotonic function to the other variable. ¶  ¶ 2.2.1.3. HI performance evaluation ¶ Here, HI performance evaluation is performed by using root mean squared (0 \leq \% RMSE \leq 0.5)image and degree of fitness (0 &lt; R^{2} \leq 1)image, which are evaluated as Eq. (10.5) and Eq. (10.6), respectively. ¶ ¶ RMSE = \sqrt{\frac{\sum\limits_{i = 1}^{n}{(Ah - \hat{Ah})}^{2}}{n}} ¶ image(10.5) ¶ ¶ R^{2} = 1 - \frac{\sum\limits_{i = 1}^{n}{(Ah - \hat{Ah})}^{2}}{\sum\limits_{i = 1}^{n}{(Ah - \overline{Ah})}^{2}} ¶ image(10.6) ¶ Where, \hat{Ah} = \text{estimated\ capacity\ after\ transformation}image ¶  ¶  ¶ 2.2.2. RUL evaluation using multi-ELM ¶ 2.2.2.1. RUL prediction ¶  ¶ The main component of a predictive maintenance strategy is to find out the RUL of equipment. RUL is the time length of healthy operation without/before repair/replacement of the equipment. So, equipment maintenance can be scheduled properly by estimation of RUL. Generally, RUL of LIB can be predicted by a model-driven method and data-driven method. The common way/models based on data-driven methods to estimate the RUL are: (1) similarity model, (2) survival model, and (3) degradation model, which depends on a different kind of dataset such as: (1) lifetime data, (2) run-to-failure histories dataset, and (3) known threshold value of specific condition data, respectively [ ¶ 2.2.2.2. Mathematical modeling of ELMs for RUL evaluation ¶ The ELM approach can be implemented for the both type of problems supervised (labelled dataset) and unsupervised (unlabelled dataset). For the labelled dataset, standard ELM (SELM) approach is implemented whereas for the unlabelled dataset, unsupervised ELM (USELM) approach is implemented in a simple way which is similar to spectral clustering (SC) and Laplacian eigenmaps (LE). However, USELM can be implemented straightforward to handle any data without evaluating eigenvectors. Moreover, if data set is the mixture of labelled and unlabelled dataset then semi-supervised ELM (SSELM) is implemented. The SSELM is based on SS learning algorithms (i.e., Laplacian regularized least squares-LapRLS, Laplacian SVMs-LapSVMs, SS deep embedding-SSDE, SS neural networks-SSNNs). The design and implementation of SELM, SSELM, and USEM are based on Ref. [ ¶ 2.2.2.2.1. Mathematical modeling of SELM ¶ Let’s assume training labelled data: ¶ \lbrack S,T\rbrack = {\lbrack s_{i},t_{i}\rbrack}_{i = 1}^{N} ¶ image(10.7) ¶ Where s_{i} \in \mathbb{R}^{n_{i}}image, t_{i} \in \mathbb{R}^{n_{1}}image for classification and t_{i} \in \mathbb{R}^{n_{0}}image for regression problem, t_{i}image = binary dimension vector. ¶ The training procedure for SELM includes two general steps as follows: ¶ Step#1) To construct the hidden layer using randomly generated neurons using: ¶ Sigmoid function, ¶ z(s,\lambda) = \frac{1}{1 - \exp( - (a^{T}s + b))} ¶ image(10.8) ¶ Gaussian function, ¶ z(s,\lambda) = \exp( - b{\parallel {s - a} \parallel}). ¶ image(10.9) ¶ Where, \lambda = \lbrack a,b\rbrackimage = parameters and \parallel \text{·} \parallelimage = Euclidean norm. ¶ In SELM, as per continuous probability distribution, parameters of hidden mapping function are generated randomly. In this step, hidden neurons map the training data into n_{h}image feature space and represented as: ¶ Output of hidden layer with respect to s_{i}image, ¶ h(s_{i}) \in \mathbb{R}^{1 \times n_{h}} ¶ image(10.10) ¶ Output weight (used to connect hidden layer &amp; output layer), ¶ \omega \in \mathbb{R}^{n_{h} \times n_{O}} ¶ image(10.11) ¶ Then output of the network, ¶ O(s_{i}) = h(s_{i})\omega ¶ image(10.12) ¶ ¶ Step#2) Optimize the output weights by minimizing the error ¶ ¶ \min\limits_{\omega \in \mathbb{R}^{n_{h} \times n_{O}}}\underset{- - - PART - 1 - - -}{\frac{1}{2}{\parallel \omega \parallel}^{2}} + \underset{- - - - - PART - 2 - - - - -}{\frac{C}{2}\sum\limits_{i = 1}^{N}{\parallel e_{i} \parallel}^{2}} ¶ image(10.13) ¶ ¶ s.t.\, h(s_{i})\omega = t_{i}^{T} - e_{i}^{T} ¶ image(10.14) ¶ Where, PART-1 = regularization term against over-fitting, e_{i} \in \mathbb{R}^{n_{O}}image= error of ith training sample, C = penalty factor for e. ¶ Subtract the constraints form objective function, Eq. (10.13): ¶ \min\limits_{\omega \in \mathbb{R}^{n_{h} \times n_{O}}}J_{ELM} = \underset{- - - PART - 1 - - -}{\frac{1}{2}{\parallel \omega \parallel}^{2}} + \underset{- - - - - - - PART - 2 - - - - - - -}{\frac{C}{2}{\parallel {T - P\omega} \parallel}^{2}} ¶ image(10.15) ¶ Where, ¶ P = {\lbrack h{(s_{i})}^{T},....,h{(s_{N})}^{T}\rbrack}^{T} \in \mathbb{R}^{N \times n_{h}} ¶ image(10.16) ¶ Now equating gradient of J_{ELM}image with respect to \omegaimage to zero as: ¶ \nabla J_{ELM} = \omega + CP^{T}(T - P\omega) = 0 ¶ image(10.17) ¶ If s &gt; h_{n}image (i.e., P has more row than column), the Eq. (10.15) will be: ¶ \omega^{*} = \left( {P^{T}P + \frac{L_{n_{h}}}{C}} \right)^{- 1}P^{T}T ¶ image(10.18) ¶ where L_{n_{h}}image = identity matrix. ¶ if s &lt; h_{n}image (i.e., P has more column than row), the Eq. (10.15) will be: ¶ \omega^{*} = P^{T}\beta^{*} = P^{T}\left( {PP^{T} + \frac{L_{N}}{C}} \right)^{- 1}T ¶ image(10.19) ¶ Where, ¶ \beta + C\left( {T - PP^{T}\beta} \right) = 0 ¶ image(10.20) ¶ Therefore, the optimized output weight (\omegaimage) will be evaluated as per the number of training data samples \left( s_{i} \right)image and hidden layer neurons \left( h_{n} \right)image by using Eqs. (10.18) and (10.19). ¶ 2.2.2.2.2. Mathematical modeling of SSELM ¶ The SSELM is helpful to analyze the mix dataset of both labelled and unlabelled dataset. Let’s assume: ¶ \text{Labelled\ dataset:}\,\lbrack S_{l},T_{l}\rbrack = {\lbrack x_{i},t_{i}\rbrack}_{i = 1}^{l} ¶ image(10.21) ¶ ¶ \text{Unlabelled\ dataset:}\, S_{u} = {\lbrack x_{i}\rbrack}_{i = 1}^{l} ¶ image(10.22) ¶ Where, l = labelled data samples and u = unlabelled data samples. ¶ After modification of SELM of Eqs. (10.19) and (10.20), SSELM can be represented as: ¶ \begin{array}{l}
{\min\limits_{\omega \in \mathbb{R}^{n_{h} \times n_{O}}}\frac{1}{2}{\parallel \omega \parallel}^{2} + \frac{1}{2}C_{i}\sum\limits_{i = 1}^{l}{\parallel e_{i} \parallel}^{2} + \frac{\lambda}{2}Tr\left( {H^{T}JH} \right)} \\
{s.t.\, h(s_{i})\omega = t_{i}^{T} - e_{i}^{T},\, i = 1,..,l} \\
{\, O_{i} = h(s_{i})\omega,\, i = 1,..,l + u} \\
\end{array} ¶ image(10.23) ¶ Where, J \in \mathbb{R}^{(l + u) \times (l + u)}image = graph Laplacian obtained from both type of datasets, H \in \mathbb{R}^{(l + u) \times n_{O}}image = output matrix for ith row which is o(s_{i})image, and \lambdaimage= tradeoff parameter (TP), C_{i} = \frac{C_{o}}{N_{t_{i}}}image = penalty factor, C_{o}image = parameter (user define), N_{t_{i}}image = training sample. ¶ After substituting the constraints, Eq. (10.23) is represented as: ¶ \min\limits_{\omega \in \mathbb{R}^{n_{h} \times n_{O}}}\frac{1}{2}{\parallel \omega \parallel}^{2} + \frac{1}{2}{\parallel {C^{\frac{1}{2}}\left( {\overset{\sim}{T} - P\omega} \right)} \parallel}^{2} + \frac{\lambda}{2}Tr\left( {\omega^{T}P^{T}JP\omega} \right) ¶ image(10.24) ¶ Where, \overset{\sim}{T} \in \mathbb{R}^{(l + u) \times n_{O}}image= augmented training target for l rows ~ T_{l}image (rest are zero). ¶ Now, value gradient of Eq. (10.24) with respect to \omegaimage is ¶ \nabla J_{SSELM} = \omega + P^{T}C\left( {\overset{\sim}{T} - P\omega} \right) + \lambda.P^{T}JP\omega ¶ image(10.25) ¶ The output weight vector if s &gt; h_{n}image is ¶ \omega* = \left( {L_{n_{h}} + P^{T}CP + \lambda P^{T}JP} \right)^{- 1}P^{T}C\overset{\sim}{T} ¶ image(10.26) ¶ The output weight vector if s &lt; h_{n}image is ¶ \omega* = P^{T}\left( {L_{l + u} + CPP^{T} + \lambda JPP^{T}} \right)^{- 1}C\overset{\sim}{T} ¶ image(10.27) ¶ 2.2.2.2.3. Mathematical modeling of USELM ¶ Assumed again unlabeled dataset similar to Eq. (10.22): S = {\lbrack x_{i}\rbrack}_{i = 1}^{N}image. ¶ Then formula for USELM is: ¶ \min\limits_{\omega \in \mathbb{R}^{n_{h} \times n_{O}}}{\parallel \omega \parallel}^{2} + \lambda Tr\left( {\omega^{T}P^{T}JP\omega} \right) ¶ image(10.28) ¶ Eq. (10.22) can be represented as: ¶ \begin{matrix}
{\min\limits_{\omega \in \mathbb{R}^{n_{h} \times n_{O}}}{\parallel \omega \parallel}^{2} + \lambda Tr\left( {\omega^{T}P^{T}JP\omega} \right)} \\
{\, s.t.\,{(P\omega)}^{T}P\omega = L_{n_{O}}} \\
\end{matrix} ¶ image(10.29) ¶ The output weight vector if s &gt; h_{n}image is ¶ \omega* = \lbrack{\overset{\sim}{m}}_{2},{\overset{\sim}{m}}_{3},..,{\overset{\sim}{m}}_{n_{0} + 1}\rbrack ¶ image(10.30) ¶ Where, normalized eigenvectors. ¶ ¶ {\overset{\sim}{m}}_{i} = \left. {\overset{\sim}{m}}_{i}/{P{\overset{\sim}{m}}_{i}} \right.,\,\, i = 2,3,...,n_{O} + 1 ¶ image(10.31) ¶ The output weight vector if s &lt; h_{n}image is ¶ \omega* = P^{T}\lbrack{\overset{\sim}{b}}_{2},{\overset{\sim}{b}}_{3},..,{\overset{\sim}{b}}_{n_{O} + 1}\rbrack ¶ image(10.32) ¶ Where, normalized eigenvectors. ¶ ¶ {\overset{\sim}{b}}_{i} = \left. {\overset{\sim}{b}}_{i}/{\parallel {PP^{T}{{\overset{\sim}{b}}_{i} \parallel}}} \right.,i = 2,3,...,n_{O} + 1 ¶ image(10.33) ¶  ¶ 2.2.2.3. RUL performance analysis ¶ Here, multi-ELM-RUL model have been designed based on extracted HI from discharging dataset of battery number 5 and its performance is evaluated in term of absolute (AE), relative error (RE), mean absolute percent error (MAPE), and normalized RMSE as given: ¶ AE_{RUL} = \left| {A_{RUL} - P_{RUL}} \right| ¶ image(10.34) ¶ ¶ RE_{RUL} = \left. \left| {A_{RUL} - P_{RUL}} \right|/A_{RUL} \right. ¶ image(10.35) ¶ ¶ MAPE_{RUL} = \left( {\frac{1}{n}\sum\limits_{i = 1}^{n}\frac{\left| {A_{RUL} - P_{RUL}} \right|}{\left| A_{RUL} \right|}} \right)*100 ¶ image(10.36) ¶ ¶ NRMSE_{RUL} = \frac{RMSE_{RUL}}{mean} ¶ image(10.37) ¶ Where, A_{RUL}image = actual RUL, P_{RUL}image = predicted RUL. ¶  ¶  ¶  ¶  ¶ 3. Results and discussion ¶ 3.1. HI extraction and optimization ¶ 3.1.1. HI extraction ¶  ¶ As mentioned in Section 2.2.1.1, HI should be easy in measurement and variable with respect to performance of battery. In this study, TI_{Raw}image has been evaluated as per Eq. (10.1) and formulated in a series as per Eq. (10.2). The obtained series of TI_{Raw}image is plotted for all four batteries (shown in Fig. 10.17) and compared with actual capacity of the battery (shown in Fig. 10.18). Here, TI_{Raw}image is the time interval of discharging condition of the battery. ¶ Figure 10.17 Extracted HI degradation curve. ¶ Figure 10.18 Actual battery capacity curve. ¶ From Figs. 10.4 and 10.5, it can be concluded that both curve has similarity in pattern. For more validation point of view, a scatter plot has been simulated (shown in Fig. 10.19) between extracted HI and actual capacity of battery, which shows the close linear relationship. Though, there is a need for more improvement in linearity, which can be seen at top portion of the plotted curve. ¶ Figure 10.19 Scatter plot between extracted HI and actual capacity of battery. ¶ 3.1.2. HI optimization using Box-Cox transformation ¶ In order to improve linearity between extracted TI_{Raw}image and actual capacity of battery (Ah), the BC transformation is applied by using R software to search the optimal value of \lambdaimage. Here, lambda (\lambdaimage) vary from range +5 to −5 with 1 stepping and a log-likelihood is plotted with 95% confidence interval as shown in Fig. 10.20. From the Fig. 10.20, it is concluded that \lambdaimage = 1.1248 has highest performance. Now, a scatter plot is simulated (shown in Fig. 10.21) between optimized/transformed HI and actual capacity of battery, which shows the better linear relationship than Fig. 10.19. ¶ Figure 10.20 BC transformation for B#5. ¶ Figure 10.21 Correlation of TI and transformed capacity. ¶ 3.1.3. Transformed HI correlation analysis ¶ To analyze the significant improvement in the transformed HI through the BC transformation, Pearson and Spearman rank correlation is evaluated and obtained results are tabulated in Table 10.1. Furthermore, to represent the validity of the results shown in Table 10.1, the PCA coefficient is evaluated for all variation of \lambdaimage from +5 to −5 (same value as used in BC transformation) and results are presented graphically in Fig. 10.22. From Fig. 10.22, it is concluded that PCA coefficient is higher at \lambdaimage = 1.1248, which confirmed the reliability of likelihood method. The highest achieved PCA coefficient is 0.9999 (nearer to 1), which shows a very strong linear relationship between transformed HI and Ah. Moreover, SCA represents the relationship between transformed HI and Ah that HI is canonical enough to replace Ah for identifying the degradation of battery. For more verification, the correlation matrix between HI and Ah is presented in Figs. 10.23 and 10.24 for “before BC transformation” and “after BC transformation,” respectively. ¶ Table 10.1 ¶ TimePearson correlationSCA rankKendall rank correlation Before Box-Cox transformation0.999944890.999719070.994044 After Box-Cox transformation0.999985570.999820580.996738 ¶  ¶ Figure 10.22 PCA correlation coeffiecient with \lambdaimage variation. ¶ Figure 10.23 Correlation matrix between extracted HI and actual capacity of battery #5. ¶ Figure 10.24 Correlation matrix between transformed HI and actual capacity of battery #5. ¶ 3.1.4. HI performance evaluation ¶ After all validation and evaluation as mentioned earlier, the actual capacity and estimated capacity results are presented in Fig. 10.25 for battery number 5–7 and 18. The HI performance evaluation is computed in term of RMSE, R2, MAPE, and NRMSE and tabulated in Table 10.2 for selected optimal value of lambda (\lambdaimage) by BC transformation. From Table 10.2, it is concluded that R2 is very nearer to 1 for all battery cases, which means transformed capacity can be quantify the actual Ah value and hence, real-time degradation can be simulated by using extracted HI. ¶ Figure 10.25 Estimated capacity and actual capacity comparision representation for (A) Battery 5, (B) Battery 6, (C) Battery 7, and (D) Battery 18. ¶ Table 10.2 ¶ BatteryLambdaRMSER2MAPENRMSE B#51.12480.0019930.9999980.0986990.003502 B#61.06480.0043310.9999920.2192510.004913 B#71.23780.0094540.9999670.2489940.019272 B#181.07370.0223090.9997960.8104920.043407 ¶  ¶ 3.2. RUL estimation using ANN ¶ After analyzing the extracted and normalized HI, RUL evaluation is performed for battery dataset of NASA. The evaluation is carried out into three case studies as follow: ¶ 1. Case Study#1: RUL evaluation from raw HI as input and battery capacity as output to the model. This case study is carried out to validate the correlation of extracted HI with battery capacity.2. Case Study#2: RUL evaluation from raw HI as input and transformed HI as output to the model. This study is carried out to validate the consistency of the extracted HI framework.3. Case Study#3: RUL evaluation from transformed HI as input and battery capacity as output to the model. This study is carried out to evaluate the similarity of the extracted HI framework in evaluating the RUL. ¶ Now three multi-ELM-RUL models for three case studies have been formulated and tested after proper training &amp; testing phase then RUL has been evaluated for different data samples starting from cycle number 20, 42, 122, 198, and 274 of battery 5. ¶ Before predicting the RUL, failure threshold of TI is calculated as it is 30% fade capacity rated from 2 to 1.4 Ah for battery number 5. Now BC transformed failure threshold capacity in term of time and cycle number are calculated, which are 2518 s and 124, respectively as shown in Figs. 10.26–10.29. ¶ Figure 10.26 Failure cycle estimation with EOL criterion. ¶ Figure 10.27 Threshold time and failure cycle estimation. ¶ Figure 10.28 TI failure threshold with respect to battery capacity. ¶ Figure 10.29 TI failure threshold with respect to BC transformed HI. ¶ After evaluating threshold value, ANN based RUL estimation is performed and model’s performance is evaluated at different dataset starting from cycle number 20, 42, 122, 198, and 274 of battery 5. The RUL forecasting accuracy is evaluated as per Eq. (10.34–10.37) and tabulated in Table 10.3. For better visualization, graphical representation has been shown in Fig. 10.30 for one case. ¶ Table 10.3 ¶  ¶  ¶ Case Study#2: SELM-SSELM-USELM-RUL model performance evaluation for B#5. ¶  ¶  ¶  ¶  ¶ Starting number" /><figcaption><span class="fignum">Figure 10.4</span><span class="x"> </span><span id="B9780323855105000107.xhtml#sp0025" class="ce_simple-para"><span class="bold">LIBs market demand globally [</span></span> ¶ The repetitive charge/discharge condition deteriorates the battery performance gradually and it may lead to drastic failure. For example, NASA’s robotic spacecraft (Mars Global Surveyor) became a failure due to its battery failure in 2006 [ ¶ In this regard, health assessment and RUL estimation can be performed easily by using capacity or internal resistance as an indicator. However, the online measurement of these two variables is very difficult. This is because the battery’s internal state variables are inaccessible to sensors under operational<span id="B9780323855105000107.xhtml#page_218" data-aria-label="Page 218" type="pagebreak" data-role="doc-pagebreak"></span> conditions and direct and accurate measurement of internal parameters is very costly, which makes the online condition monitoring utilizing these parameters ineffective. Therefore, non-intrusive extraction of health indicators from the commonly measured variables, which may reflect the health condition of the battery in online mode has become significant. ¶ In this chapter, a health indicator (HI) is extracted by using charge and discharge condition measurements. After extraction, optimization is performed to enhance the linear correlation between extracted HI and actual health condition of the battery. Now, transformed HI is used to find out the health condition instead of the actual condition, which allows assessing the online health estimation of the battery non-intrusively. ¶ The organization of this chapter is comprised of four sections. <a href="#B9780323855105000107.xhtml#s0010">Section 1</a> represents the introduction and motivation part of the study. <a href="#B9780323855105000107.xhtml#s0015">Section 2</a> explains the methodology part, which includes the experimental dataset collection, proposed approach framework, HI extraction, and its performance evaluation methods, RUL prediction techniques (SELM, SSELM, and USELM) and involved steps in the proposed approach. <a href="#B9780323855105000107.xhtml#s0085">Section 3</a> presents the results and its discussion and experimental validation of all steps as mentioned in the proposed approach. Finally, <a href="#B9780323855105000107.xhtml#s0120">Section 4</a> presents the conclusion of the study. ¶ </section> ¶ <hgroup title="title"> ¶ 2. Methodology ¶ 2.1. Data collection for study ¶ </hgroup> ¶ For the experimentation validation of the proposed approach, the LIBs datasets collected from NASA [ ¶ <span id="B9780323855105000107.xhtml#o0010"><span id="B9780323855105000107.xhtml#p0045" class="ce_label">1.</span> Charging process: Charging experiment was performed in a constant current (CC) mode at 1.5 A until the battery voltage reached 4.2 V and then continued in a constant voltage (CV) mode until the charge current dropped to 20 mA.</span><span id="B9780323855105000107.xhtml#o0015"><span id="B9780323855105000107.xhtml#p0050" class="ce_label">2.</span> Discharging process: Discharge experiment was performed at a CC level of 2 A until the battery voltage fell to 2.7, 2.5, 2.2, and 2.5 V for batteries #5–#7, and #18, respectively.</span><span id="B9780323855105000107.xhtml#o0020"><span id="B9780323855105000107.xhtml#p0055" class="ce_label">3.</span> Impedance measurement: Impedance experiment was performed through an EIS frequency sweep from 0.1 Hz to 5 kHz. Repeated charge/discharge experiment result in accelerated aging of the batteries while impedance experiment provide insight into the internal battery parameters that change as aging progresses.<span id="B9780323855105000107.xhtml#page_219" data-aria-label="Page 219" type="pagebreak" data-role="doc-pagebreak"></span></span> ¶ Repetitive charging/discharging operation was stopped when the batteries reached end-of-life (EOL) criteria, which was 30% fade in rated capacity (from 2 to 1.4 Ah). The recorded dataset is utilized for HI extraction and multi-ELM based RUL estimation. The recorded qualities during both charging and discharging conditions have been represented in <a href="#B9780323855105000107.xhtml#f0030">Figs. 10.5</a>–<a href="#B9780323855105000107.xhtml#f0050">10.9</a> and <a href="#B9780323855105000107.xhtml#f0055">Figs. 10.10</a>–<a href="#B9780323855105000107.xhtml#f0075">10.14</a>, respectively.<span id="B9780323855105000107.xhtml#page_220" data-aria-label="Page 220" type="pagebreak" data-role="doc-pagebreak"></span> ¶ <img src="images/f10-05-9780323855105.jpg" title="fig:" alt="Figure 10.5 Terminal voltage versus time representation during charging condition." /> ¶ <img src="images/f10-06-9780323855105.jpg" title="fig:" alt="Figure 10.6 Current measured versus time representation during charging condition." /> ¶ <img src="images/f10-07-9780323855105.jpg" title="fig:" alt="Figure 10.7 Battery temperature and time relationship." /> ¶ <img src="images/f10-08-9780323855105.jpg" title="fig:" alt="Figure 10.8 Output current versus time representation during charging condition." /> ¶ <img src="images/f10-09-9780323855105.jpg" title="fig:" alt="Figure 10.9 Voltage measured versus time representation during charging condition." /> ¶ <img src="images/f10-10-9780323855105.jpg" title="fig:" alt="Figure 10.10 Voltage measured versus time representation during discharging condition." /> ¶ <img src="images/f10-11-9780323855105.jpg" title="fig:" alt="Figure 10.11 Voltage versus time representation during discharging condition." /> ¶ <img src="images/f10-12-9780323855105.jpg" title="fig:" alt="Figure 10.12 Output current versus time representation during discharging condition." /> ¶ <img src="images/f10-13-9780323855105.jpg" title="fig:" alt="Figure 10.13 Current measured at load versus time representation during discharging condition." /> ¶ <img src="images/f10-14-9780323855105.jpg" title="fig:" alt="Figure 10.14 Temperature versus time representation during discharging condition." /> ¶ </section> ¶ 2.2. Proposed approach framework ¶ <a href="#B9780323855105000107.xhtml#f0080">Fig. 10.15</a> represents the proposed approach and methodology, which includes a complete procedure for HI extraction, HI optimization, HI validation, and finally RUL evaluation for LIBs. This scheme utilized the raw experimental datasets for the extraction and optimization of HI. Initially, trends of each recorded parameters have been analyzed to extract the HI then a correlation is performed to map the extracted HI with battery capacity. The presented<span id="B9780323855105000107.xhtml#page_221" data-aria-label="Page 221" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000107.xhtml#page_222" data-aria-label="Page 222" type="pagebreak" data-role="doc-pagebreak"></span> scheme is applicable for online non-intrusive health assessment of LIBs, which is not possible by measurement of <span class="italic">R</span> and capacity of battery directly. In sub-section#1 (HI extraction), real-time dataset collection, and HI extraction are presented. For HI extraction, indirect HIs are extracted for the estimation of RUL for LIBs. After this, HI optimization is performed to enhance the correlation between extracted HI (eHI) and the actual capacity of the battery. Box-Cox<span id="B9780323855105000107.xhtml#page_223" data-aria-label="Page 223" type="pagebreak" data-role="doc-pagebreak"></span> transformation method (BCTM) used to enhance the correlation and its performance is validated by using Pearson &amp; Sparceman correlation method. After getting optimized HI, the dataset is divided into two part for training and testing purposes. In <a href="#B9780323855105000107.xhtml#s0085">Section 3</a>, multiple ELMs are developed, trained, and tested one by one. The design and development for all ELMs approaches are based on Refs. [ ¶ <img src="images/f10-15-9780323855105.jpg" title="fig:" alt="Figure 10.15 Approach for HI and RUL estimation." /> ¶ <hgroup title="title"> ¶ 2.2.1. Formulation of HI extraction and optimization ¶ 2.2.1.1. HI extraction ¶ </hgroup> ¶ For online non-intrusive health assessment of LIB, HI attribute should be easy to obtain during the operating scenarios. For LIB, the operating time, temperature, voltage, and current are easy to measure under charging and discharging conditions during live operation of the battery. So, HI can be extracted from the charging as well as discharging dataset of the battery. After analyzing <a href="#B9780323855105000107.xhtml#f0055">Fig. 10.10</a>, it is concluded that this curve is very similar to the deterioration curve. Discharging condition voltage has also physical significance with the degradation of battery capacity [ ¶ <img src="images/f10-16-9780323855105.jpg" title="fig:" alt="Figure 10.16 Degradation based RUL estimation." /> ¶ ¶ <span class="math inline"><em>T</em><em>I</em><sub>(<em>i</em>)</sub>|<sub><em>D</em><em>V</em><em>I</em></sub> = |<em>T</em><sub>(<em>i</em>)<em>D</em><em>V</em>max </sub>−<em>T</em><sub>(<em>i</em>)<em>D</em><em>V</em>min </sub>|</span> ¶ <img src="images/B9780323855105000107-si5.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0010a" class="eqnum">(10.1)</span> ¶ where, <span class="hiddenClass"><span class="math inline"><em>T</em><sub>(<em>i</em>)<em>D</em><em>V</em>max </sub></span></span><span><img src="images/B9780323855105000107-si6.svg" alt="image" /></span>= time at high voltage magnitude, <span class="hiddenClass"><span class="math inline"><em>T</em><sub>(<em>i</em>)<em>D</em><em>V</em>min </sub></span></span><span><img src="images/B9780323855105000107-si7.svg" alt="image" /></span>= time at low voltage magnitude, and <span class="italic">i</span> = cycle number. ¶ Now, a vector of these calculated TI for 168 cycle of discharging condition has been formulated as: ¶ <span class="math inline"><em>T</em><em>I</em><sub><em>R</em><em>a</em><em>w</em></sub> = [<em>T</em><em>I</em><sub>(1)</sub>, <em>T</em><em>I</em><sub>(2)</sub>, <em>T</em><em>I</em><sub>(3)</sub>, ......., <em>T</em><em>I</em><sub>(<em>i</em>)</sub>]<sup><em>T</em></sup></span> ¶ <img src="images/B9780323855105000107-si8.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0015a" class="eqnum">(10.2)</span> ¶ This vector [Eq. <a href="#B9780323855105000107.xhtml#e0015">(10.2)</a>] is used as a HI for RUL assessment of the battery. ¶ </section> ¶ 2.2.1.2. HI optimization using Box-Cox transformation and its parameter identification ¶ The curve obtained from vector of Eq. <a href="#B9780323855105000107.xhtml#e0015">(10.2)</a> has similar geometric characteristics of battery capacity, but it needs to be enhanced for a better correlation between them. For this, HI optimization is performed by Box-Cox (BC) transformation [ ¶ Generally, BC transformation is a family of power transformation. It modifies normally distributed dataset to a set of data that has approximately normal distribution. The BC is represented mathematically as:<span id="B9780323855105000107.xhtml#page_226" data-aria-label="Page 226" type="pagebreak" data-role="doc-pagebreak"></span> ¶ <span class="math inline">$TI_{Raw}(\lambda) = \left\{ \begin{matrix}
{\frac{T{I_{Raw}}^{\lambda} - 1}{\lambda}\, if\lambda \neq 0} \\
{\log(TI_{Raw})\, if\lambda = 0\,} \\
\end{matrix} \right.$</span> ¶ <img src="images/B9780323855105000107-si9.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0020a" class="eqnum">(10.3)</span> ¶ where, logarithm is the natural logarithm (log base e). The algorithm calls for finding the λ value that maximizes the log-likelihood function (LLF). Here, BC has been implemented by using R software then improvement of correlation between HI and battery capacity has been evaluated by PCA and SCA methods. ¶ The PCA evaluates the linear dependence (<span class="italic">r</span>) (linear relationship) between TI and capacity which varies from +1 to −1 and represents the significant of correlation as <span class="italic">r</span> = 1, <span class="italic">r</span> = 0, and <span class="italic">r</span> = −1 for positive linear, no linear, and negative linear correlation, respectively. Pearson correlation coefficient (<span class="italic">r</span>): ¶ <span class="math inline">$r = \frac{\sum\limits_{i = 1}^{n}{(TI_{i} - \overline{TI})*(Ah_{i} - \overline{Ah})}}{\sqrt{\sum\limits_{i = 1}^{n}{(TI_{i} - \overline{TI})}^{2}}\sqrt{\sum\limits_{i = 1}^{n}{(Ah_{i} - \overline{Ah})}^{2}}}$</span> ¶ <img src="images/B9780323855105000107-si10.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0025a" class="eqnum">(10.4)</span> ¶ where, <span class="hiddenClass"><span class="math inline"><em>A</em><em>h</em></span></span><span><img src="images/B9780323855105000107-si11.svg" alt="image" /></span> = actual capacity, <span class="hiddenClass"><span class="math inline">$\overline{Ah}$</span></span><span><img src="images/B9780323855105000107-si12.svg" alt="image" /></span> = mean value of <span class="hiddenClass"><span class="math inline"><em>A</em><em>h</em></span></span><span><img src="images/B9780323855105000107-si13.svg" alt="image" /></span>. ¶ SCA is a nonparametric measure of rank correlation using monotonic function (whether linear or not). A perfect SCA is represented in term of +1 or −1, if one variable is perfectly monotonic function to the other variable. ¶ </section> ¶ 2.2.1.3. HI performance evaluation ¶ Here, HI performance evaluation is performed by using root mean squared <span class="hiddenClass"><span class="math inline">(0 ≤ %<em>R</em><em>M</em><em>S</em><em>E</em> ≤ 0.5)</span></span><span><img src="images/B9780323855105000107-si14.svg" alt="image" /></span> and degree of fitness <span class="hiddenClass"><span class="math inline">(0 &lt; <em>R</em><sup>2</sup> ≤ 1)</span></span><span><img src="images/B9780323855105000107-si15.svg" alt="image" /></span>, which are evaluated as Eq. <a href="#B9780323855105000107.xhtml#e0030">(10.5)</a> and Eq. <a href="#B9780323855105000107.xhtml#e0035">(10.6)</a>, respectively. ¶ ¶ <span class="math inline">$RMSE = \sqrt{\frac{\sum\limits_{i = 1}^{n}{(Ah - \hat{Ah})}^{2}}{n}}$</span> ¶ <img src="images/B9780323855105000107-si16.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0030a" class="eqnum">(10.5)</span> ¶ ¶ <span class="math inline">$R^{2} = 1 - \frac{\sum\limits_{i = 1}^{n}{(Ah - \hat{Ah})}^{2}}{\sum\limits_{i = 1}^{n}{(Ah - \overline{Ah})}^{2}}$</span> ¶ <img src="images/B9780323855105000107-si17.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0035a" class="eqnum">(10.6)</span> ¶ Where, <span class="hiddenClass"><span class="math inline">$\hat{Ah} = \text{estimated\ capacity\ after\ transformation}$</span></span><span><img src="images/B9780323855105000107-si18.svg" alt="image" /></span> ¶ </section> ¶ <hgroup title="title"> ¶ 2.2.2. RUL evaluation using multi-ELM ¶ 2.2.2.1. RUL prediction ¶ </hgroup> ¶ The main component of a predictive maintenance strategy is to find out the RUL of equipment. RUL is the time length of healthy operation without/before repair/replacement of the equipment. So, equipment maintenance can be scheduled<span id="B9780323855105000107.xhtml#page_227" data-aria-label="Page 227" type="pagebreak" data-role="doc-pagebreak"></span> properly by estimation of RUL. Generally, RUL of LIB can be predicted by a model-driven method and data-driven method. The common way/models based on data-driven methods to estimate the RUL are: (1) similarity model, (2) survival model, and (3) degradation model, which depends on a different kind of dataset such as: (1) lifetime data, (2) run-to-failure histories dataset, and (3) known threshold value of specific condition data, respectively [ ¶ 2.2.2.2. Mathematical modeling of ELMs for RUL evaluation ¶ The ELM approach can be implemented for the both type of problems supervised (labelled dataset) and unsupervised (unlabelled dataset). For the labelled dataset, standard ELM (SELM) approach is implemented whereas for the unlabelled dataset, unsupervised ELM (USELM) approach is implemented in a simple way which is similar to spectral clustering (SC) and Laplacian eigenmaps (LE). However, USELM can be implemented straightforward to handle any data without evaluating eigenvectors. Moreover, if data set is the mixture of labelled and unlabelled dataset then semi-supervised ELM (SSELM) is implemented. The SSELM is based on SS learning algorithms (i.e., Laplacian regularized least squares-LapRLS, Laplacian SVMs-LapSVMs, SS deep embedding-SSDE, SS neural networks-SSNNs). The design and implementation of SELM, SSELM, and USEM are based on Ref. [ ¶ 2.2.2.2.1. Mathematical modeling of SELM ¶ Let’s assume training labelled data: ¶ <span class="math inline">[<em>S</em>, <em>T</em>] = [<em>s</em><sub><em>i</em></sub>, <em>t</em><sub><em>i</em></sub>]<sub><em>i</em> = 1</sub><sup><em>N</em></sup></span> ¶ <img src="images/B9780323855105000107-si19.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0040a" class="eqnum">(10.7)</span> ¶ Where <span class="hiddenClass"><span class="math inline"><em>s</em><sub><em>i</em></sub> ∈ ℝ<sup><em>n</em><sub><em>i</em></sub></sup></span></span><span><img src="images/B9780323855105000107-si20.svg" alt="image" /></span>, <span class="hiddenClass"><span class="math inline"><em>t</em><sub><em>i</em></sub> ∈ ℝ<sup><em>n</em><sub>1</sub></sup></span></span><span><img src="images/B9780323855105000107-si21.svg" alt="image" /></span> for classification and <span class="hiddenClass"><span class="math inline"><em>t</em><sub><em>i</em></sub> ∈ ℝ<sup><em>n</em><sub>0</sub></sup></span></span><span><img src="images/B9780323855105000107-si22.svg" alt="image" /></span> for regression problem, <span class="hiddenClass"><span class="math inline"><em>t</em><sub><em>i</em></sub></span></span><span><img src="images/B9780323855105000107-si23.svg" alt="image" /></span> = binary dimension vector. ¶ The training procedure for SELM includes two general steps as follows: ¶ <span id="B9780323855105000107.xhtml#u0010"><span class="italic"><span class="bold">Step#1)</span></span> To construct the hidden layer using randomly generated neurons using:</span> ¶ Sigmoid function, ¶ <span class="math inline">$z(s,\lambda) = \frac{1}{1 - \exp( - (a^{T}s + b))}$</span> ¶ <img src="images/B9780323855105000107-si24.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0045a" class="eqnum">(10.8)</span> ¶ Gaussian function, ¶ <span class="math inline"><em>z</em>(<em>s</em>, <em>λ</em>) = exp ( − <em>b</em> ∥ <em>s</em> − <em>a</em>∥).</span> ¶ <img src="images/B9780323855105000107-si25.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0050a" class="eqnum">(10.9)</span> ¶ Where, <span class="hiddenClass"><span class="math inline"><em>λ</em> = [<em>a</em>, <em>b</em>]</span></span><span><img src="images/B9780323855105000107-si26.svg" alt="image" /></span> = parameters and <span class="hiddenClass"><span class="math inline"> ∥ ·∥</span></span><span><img src="images/B9780323855105000107-si27.svg" alt="image" /></span> = Euclidean norm.<span id="B9780323855105000107.xhtml#page_228" data-aria-label="Page 228" type="pagebreak" data-role="doc-pagebreak"></span> ¶ In SELM, as per continuous probability distribution, parameters of hidden mapping function are generated randomly. In this step, hidden neurons map the training data into <span class="hiddenClass"><span class="math inline"><em>n</em><sub><em>h</em></sub></span></span><span><img src="images/B9780323855105000107-si28.svg" alt="image" /></span> feature space and represented as: ¶ Output of hidden layer with respect to <span class="hiddenClass"><span class="math inline"><em>s</em><sub><em>i</em></sub></span></span><span><img src="images/B9780323855105000107-si29.svg" alt="image" /></span>, ¶ <span class="math inline"><em>h</em>(<em>s</em><sub><em>i</em></sub>) ∈ ℝ<sup>1 × <em>n</em><sub><em>h</em></sub></sup></span> ¶ <img src="images/B9780323855105000107-si30.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0055a" class="eqnum">(10.10)</span> ¶ Output weight (used to connect hidden layer &amp; output layer), ¶ <span class="math inline"><em>ω</em> ∈ ℝ<sup><em>n</em><sub><em>h</em></sub> × <em>n</em><sub><em>O</em></sub></sup></span> ¶ <img src="images/B9780323855105000107-si31.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0060a" class="eqnum">(10.11)</span> ¶ Then output of the network, ¶ <span class="math inline"><em>O</em>(<em>s</em><sub><em>i</em></sub>) = <em>h</em>(<em>s</em><sub><em>i</em></sub>)<em>ω</em></span> ¶ <img src="images/B9780323855105000107-si32.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0065a" class="eqnum">(10.12)</span> ¶ ¶ <span id="B9780323855105000107.xhtml#u0015"><span class="italic"><span class="bold">Step#2)</span></span> Optimize the output weights by minimizing the error</span> ¶ ¶ <span class="math inline">$\min\limits_{\omega \in \mathbb{R}^{n_{h} \times n_{O}}}\underset{- - - PART - 1 - - -}{\frac{1}{2}{\parallel \omega \parallel}^{2}} + \underset{- - - - - PART - 2 - - - - -}{\frac{C}{2}\sum\limits_{i = 1}^{N}{\parallel e_{i} \parallel}^{2}}$</span> ¶ <img src="images/B9780323855105000107-si33.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0070a" class="eqnum">(10.13)</span> ¶ ¶ <span class="math inline"><em>s</em>.<em>t</em>. <em>h</em>(<em>s</em><sub><em>i</em></sub>)<em>ω</em> = <em>t</em><sub><em>i</em></sub><sup><em>T</em></sup> − <em>e</em><sub><em>i</em></sub><sup><em>T</em></sup></span> ¶ <img src="images/B9780323855105000107-si34.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0075a" class="eqnum">(10.14)</span> ¶ Where, PART-1 = regularization term against over-fitting, <span class="hiddenClass"><span class="math inline"><em>e</em><sub><em>i</em></sub> ∈ ℝ<sup><em>n</em><sub><em>O</em></sub></sup></span></span><span><img src="images/B9780323855105000107-si35.svg" alt="image" /></span>= error of <span class="italic">i</span><sup><span class="italic">th</span></sup> training sample, <span class="italic">C</span> = penalty factor for <span class="italic">e</span>. ¶ Subtract the constraints form objective function, Eq. <a href="#B9780323855105000107.xhtml#e0070">(10.13)</a>: ¶ <span class="math inline">$\min\limits_{\omega \in \mathbb{R}^{n_{h} \times n_{O}}}J_{ELM} = \underset{- - - PART - 1 - - -}{\frac{1}{2}{\parallel \omega \parallel}^{2}} + \underset{- - - - - - - PART - 2 - - - - - - -}{\frac{C}{2}{\parallel {T - P\omega} \parallel}^{2}}$</span> ¶ <img src="images/B9780323855105000107-si36.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0080a" class="eqnum">(10.15)</span> ¶ Where, ¶ <span class="math inline"><em>P</em> = [<em>h</em>(<em>s</em><sub><em>i</em></sub>)<sup><em>T</em></sup>, ...., <em>h</em>(<em>s</em><sub><em>N</em></sub>)<sup><em>T</em></sup>]<sup><em>T</em></sup> ∈ ℝ<sup><em>N</em> × <em>n</em><sub><em>h</em></sub></sup></span> ¶ <img src="images/B9780323855105000107-si37.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0085a" class="eqnum">(10.16)</span> ¶ Now equating gradient of <span class="hiddenClass"><span class="math inline"><em>J</em><sub><em>E</em><em>L</em><em>M</em></sub></span></span><span><img src="images/B9780323855105000107-si38.svg" alt="image" /></span> with respect to <span class="hiddenClass"><span class="math inline"><em>ω</em></span></span><span><img src="images/B9780323855105000107-si39.svg" alt="image" /></span> to zero as: ¶ <span class="math inline">∇<em>J</em><sub><em>E</em><em>L</em><em>M</em></sub> = <em>ω</em> + <em>C</em><em>P</em><sup><em>T</em></sup>(<em>T</em> − <em>P</em><em>ω</em>) = 0</span> ¶ <img src="images/B9780323855105000107-si40.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0090a" class="eqnum">(10.17)</span> ¶ If <span class="hiddenClass"><span class="math inline"><em>s</em> &gt; <em>h</em><sub><em>n</em></sub></span></span><span><img src="images/B9780323855105000107-si41.svg" alt="image" /></span> (i.e., P has more row than column), the Eq. <a href="#B9780323855105000107.xhtml#e0080">(10.15)</a> will be: ¶ <span class="math inline">$\omega^{*} = \left( {P^{T}P + \frac{L_{n_{h}}}{C}} \right)^{- 1}P^{T}T$</span> ¶ <img src="images/B9780323855105000107-si43.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0095a" class="eqnum">(10.18)</span> ¶ where <span class="hiddenClass"><span class="math inline"><em>L</em><sub><em>n</em><sub><em>h</em></sub></sub></span></span><span><img src="images/B9780323855105000107-si42.svg" alt="image" /></span> = identity matrix.<span id="B9780323855105000107.xhtml#page_229" data-aria-label="Page 229" type="pagebreak" data-role="doc-pagebreak"></span> ¶ if <span class="hiddenClass"><span class="math inline"><em>s</em> &lt; <em>h</em><sub><em>n</em></sub></span></span><span><img src="images/B9780323855105000107-si44.svg" alt="image" /></span> (i.e., P has more column than row), the Eq. <a href="#B9780323855105000107.xhtml#e0080">(10.15)</a> will be: ¶ <span class="math inline">$\omega^{*} = P^{T}\beta^{*} = P^{T}\left( {PP^{T} + \frac{L_{N}}{C}} \right)^{- 1}T$</span> ¶ <img src="images/B9780323855105000107-si45.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0100a" class="eqnum">(10.19)</span> ¶ Where, ¶ <span class="math inline"><em>β</em> + <em>C</em>(<em>T</em>−<em>P</em><em>P</em><sup><em>T</em></sup><em>β</em>) = 0</span> ¶ <img src="images/B9780323855105000107-si46.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0105a" class="eqnum">(10.20)</span> ¶ Therefore, the optimized output weight (<span class="hiddenClass"><span class="math inline"><em>ω</em></span></span><span><img src="images/B9780323855105000107-si47.svg" alt="image" /></span>) will be evaluated as per the number of training data samples <span class="hiddenClass"><span class="math inline">(<em>s</em><sub><em>i</em></sub>)</span></span><span><img src="images/B9780323855105000107-si48.svg" alt="image" /></span> and hidden layer neurons <span class="hiddenClass"><span class="math inline">(<em>h</em><sub><em>n</em></sub>)</span></span><span><img src="images/B9780323855105000107-si49.svg" alt="image" /></span> by using Eqs. <a href="#B9780323855105000107.xhtml#e0095">(10.18)</a> and <a href="#B9780323855105000107.xhtml#e0100">(10.19)</a>. ¶ 2.2.2.2.2. Mathematical modeling of SSELM ¶ The SSELM is helpful to analyze the mix dataset of both labelled and unlabelled dataset. Let’s assume: ¶ <span class="math inline">Labelled dataset: [<em>S</em><sub><em>l</em></sub>, <em>T</em><sub><em>l</em></sub>] = [<em>x</em><sub><em>i</em></sub>, <em>t</em><sub><em>i</em></sub>]<sub><em>i</em> = 1</sub><sup><em>l</em></sup></span> ¶ <img src="images/B9780323855105000107-si50.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0110a" class="eqnum">(10.21)</span> ¶ ¶ <span class="math inline">Unlabelled dataset: <em>S</em><sub><em>u</em></sub> = [<em>x</em><sub><em>i</em></sub>]<sub><em>i</em> = 1</sub><sup><em>l</em></sup></span> ¶ <img src="images/B9780323855105000107-si51.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0115a" class="eqnum">(10.22)</span> ¶ Where, <span class="italic">l</span> = labelled data samples and <span class="italic">u</span> = unlabelled data samples. ¶ After modification of SELM of Eqs. <a href="#B9780323855105000107.xhtml#e0100">(10.19)</a> and <a href="#B9780323855105000107.xhtml#e0105">(10.20)</a>, SSELM can be represented as: ¶ <span class="math inline">$\begin{array}{l}
{\min\limits_{\omega \in \mathbb{R}^{n_{h} \times n_{O}}}\frac{1}{2}{\parallel \omega \parallel}^{2} + \frac{1}{2}C_{i}\sum\limits_{i = 1}^{l}{\parallel e_{i} \parallel}^{2} + \frac{\lambda}{2}Tr\left( {H^{T}JH} \right)} \\
{s.t.\, h(s_{i})\omega = t_{i}^{T} - e_{i}^{T},\, i = 1,..,l} \\
{\, O_{i} = h(s_{i})\omega,\, i = 1,..,l + u} \\
\end{array}$</span> ¶ <img src="images/B9780323855105000107-si52.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0120a" class="eqnum">(10.23)</span> ¶ Where, <span class="hiddenClass"><span class="math inline"><em>J</em> ∈ ℝ<sup>(<em>l</em> + <em>u</em>) × (<em>l</em> + <em>u</em>)</sup></span></span><span><img src="images/B9780323855105000107-si53.svg" alt="image" /></span> = graph Laplacian obtained from both type of datasets, <span class="hiddenClass"><span class="math inline"><em>H</em> ∈ ℝ<sup>(<em>l</em> + <em>u</em>) × <em>n</em><sub><em>O</em></sub></sup></span></span><span><img src="images/B9780323855105000107-si54.svg" alt="image" /></span> = output matrix for <span class="italic">i</span><sup><span class="italic">th</span></sup> row which is <span class="hiddenClass"><span class="math inline"><em>o</em>(<em>s</em><sub><em>i</em></sub>)</span></span><span><img src="images/B9780323855105000107-si55.svg" alt="image" /></span>, and <span class="hiddenClass"><span class="math inline"><em>λ</em></span></span><span><img src="images/B9780323855105000107-si56.svg" alt="image" /></span>= tradeoff parameter (TP), <span class="hiddenClass"><span class="math inline">$C_{i} = \frac{C_{o}}{N_{t_{i}}}$</span></span><span><img src="images/B9780323855105000107-si57.svg" alt="image" /></span> = penalty factor, <span class="hiddenClass"><span class="math inline"><em>C</em><sub><em>o</em></sub></span></span><span><img src="images/B9780323855105000107-si58.svg" alt="image" /></span> = parameter (user define), <span class="hiddenClass"><span class="math inline"><em>N</em><sub><em>t</em><sub><em>i</em></sub></sub></span></span><span><img src="images/B9780323855105000107-si59.svg" alt="image" /></span> = training sample. ¶ After substituting the constraints, Eq. <a href="#B9780323855105000107.xhtml#e0120">(10.23)</a> is represented as: ¶ <span class="math inline">$\min\limits_{\omega \in \mathbb{R}^{n_{h} \times n_{O}}}\frac{1}{2}{\parallel \omega \parallel}^{2} + \frac{1}{2}{\parallel {C^{\frac{1}{2}}\left( {\overset{\sim}{T} - P\omega} \right)} \parallel}^{2} + \frac{\lambda}{2}Tr\left( {\omega^{T}P^{T}JP\omega} \right)$</span> ¶ <img src="images/B9780323855105000107-si60.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0125a" class="eqnum">(10.24)</span> ¶ Where, <span class="hiddenClass"><span class="math inline">$\overset{\sim}{T} \in \mathbb{R}^{(l + u) \times n_{O}}$</span></span><span><img src="images/B9780323855105000107-si61.svg" alt="image" /></span>= augmented training target for l rows ~ <span class="hiddenClass"><span class="math inline"><em>T</em><sub><em>l</em></sub></span></span><span><img src="images/B9780323855105000107-si62.svg" alt="image" /></span> (rest are zero).<span id="B9780323855105000107.xhtml#page_230" data-aria-label="Page 230" type="pagebreak" data-role="doc-pagebreak"></span> ¶ Now, value gradient of Eq. <a href="#B9780323855105000107.xhtml#e0125">(10.24)</a> with respect to <span class="hiddenClass"><span class="math inline"><em>ω</em></span></span><span><img src="images/B9780323855105000107-si63.svg" alt="image" /></span> is ¶ <span class="math inline">$\nabla J_{SSELM} = \omega + P^{T}C\left( {\overset{\sim}{T} - P\omega} \right) + \lambda.P^{T}JP\omega$</span> ¶ <img src="images/B9780323855105000107-si64.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0130a" class="eqnum">(10.25)</span> ¶ The output weight vector if <span class="hiddenClass"><span class="math inline"><em>s</em> &gt; <em>h</em><sub><em>n</em></sub></span></span><span><img src="images/B9780323855105000107-si65.svg" alt="image" /></span> is ¶ <span class="math inline">$\omega* = \left( {L_{n_{h}} + P^{T}CP + \lambda P^{T}JP} \right)^{- 1}P^{T}C\overset{\sim}{T}$</span> ¶ <img src="images/B9780323855105000107-si66.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0135a" class="eqnum">(10.26)</span> ¶ The output weight vector if <span class="hiddenClass"><span class="math inline"><em>s</em> &lt; <em>h</em><sub><em>n</em></sub></span></span><span><img src="images/B9780323855105000107-si67.svg" alt="image" /></span> is ¶ <span class="math inline">$\omega* = P^{T}\left( {L_{l + u} + CPP^{T} + \lambda JPP^{T}} \right)^{- 1}C\overset{\sim}{T}$</span> ¶ <img src="images/B9780323855105000107-si68.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0140a" class="eqnum">(10.27)</span> ¶ 2.2.2.2.3. Mathematical modeling of USELM ¶ Assumed again unlabeled dataset similar to Eq. <a href="#B9780323855105000107.xhtml#e0115">(10.22)</a>: <span class="hiddenClass"><span class="math inline"><em>S</em> = [<em>x</em><sub><em>i</em></sub>]<sub><em>i</em> = 1</sub><sup><em>N</em></sup></span></span><span><img src="images/B9780323855105000107-si69.svg" alt="image" /></span>. ¶ Then formula for USELM is: ¶ <span class="math inline">$\min\limits_{\omega \in \mathbb{R}^{n_{h} \times n_{O}}}{\parallel \omega \parallel}^{2} + \lambda Tr\left( {\omega^{T}P^{T}JP\omega} \right)$</span> ¶ <img src="images/B9780323855105000107-si70.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0145a" class="eqnum">(10.28)</span> ¶ Eq. <a href="#B9780323855105000107.xhtml#e0115">(10.22)</a> can be represented as: ¶ <span class="math inline">$\begin{matrix}
{\min\limits_{\omega \in \mathbb{R}^{n_{h} \times n_{O}}}{\parallel \omega \parallel}^{2} + \lambda Tr\left( {\omega^{T}P^{T}JP\omega} \right)} \\
{\, s.t.\,{(P\omega)}^{T}P\omega = L_{n_{O}}} \\
\end{matrix}$</span> ¶ <img src="images/B9780323855105000107-si71.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0150a" class="eqnum">(10.29)</span> ¶ The output weight vector if <span class="hiddenClass"><span class="math inline"><em>s</em> &gt; <em>h</em><sub><em>n</em></sub></span></span><span><img src="images/B9780323855105000107-si72.svg" alt="image" /></span> is ¶ <span class="math inline">$\omega* = \lbrack{\overset{\sim}{m}}_{2},{\overset{\sim}{m}}_{3},..,{\overset{\sim}{m}}_{n_{0} + 1}\rbrack$</span> ¶ <img src="images/B9780323855105000107-si73.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0155a" class="eqnum">(10.30)</span> ¶ Where, normalized eigenvectors. ¶ ¶ <span class="math inline">${\overset{\sim}{m}}_{i} = \left. {\overset{\sim}{m}}_{i}/{P{\overset{\sim}{m}}_{i}} \right.,\,\, i = 2,3,...,n_{O} + 1$</span> ¶ <img src="images/B9780323855105000107-si74.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0160a" class="eqnum">(10.31)</span> ¶ The output weight vector if <span class="hiddenClass"><span class="math inline"><em>s</em> &lt; <em>h</em><sub><em>n</em></sub></span></span><span><img src="images/B9780323855105000107-si75.svg" alt="image" /></span> is ¶ <span class="math inline">$\omega* = P^{T}\lbrack{\overset{\sim}{b}}_{2},{\overset{\sim}{b}}_{3},..,{\overset{\sim}{b}}_{n_{O} + 1}\rbrack$</span> ¶ <img src="images/B9780323855105000107-si76.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0165a" class="eqnum">(10.32)</span> ¶ Where, normalized eigenvectors. ¶ ¶ <span class="math inline">${\overset{\sim}{b}}_{i} = \left. {\overset{\sim}{b}}_{i}/{\parallel {PP^{T}{{\overset{\sim}{b}}_{i} \parallel}}} \right.,i = 2,3,...,n_{O} + 1$</span> ¶ <img src="images/B9780323855105000107-si77.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0170a" class="eqnum">(10.33)</span> ¶ </section> ¶ 2.2.2.3. RUL performance analysis ¶ Here, multi-ELM-RUL model have been designed based on extracted HI from discharging dataset of battery number 5 and its performance is evaluated in term<span id="B9780323855105000107.xhtml#page_231" data-aria-label="Page 231" type="pagebreak" data-role="doc-pagebreak"></span> of absolute (AE), relative error (RE), mean absolute percent error (MAPE), and normalized RMSE as given: ¶ <span class="math inline"><em>A</em><em>E</em><sub><em>R</em><em>U</em><em>L</em></sub> = |<em>A</em><sub><em>R</em><em>U</em><em>L</em></sub>−<em>P</em><sub><em>R</em><em>U</em><em>L</em></sub>|</span> ¶ <img src="images/B9780323855105000107-si78.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0175a" class="eqnum">(10.34)</span> ¶ ¶ <span class="math inline"><em>R</em><em>E</em><sub><em>R</em><em>U</em><em>L</em></sub> = |<em>A</em><sub><em>R</em><em>U</em><em>L</em></sub>−<em>P</em><sub><em>R</em><em>U</em><em>L</em></sub>|/<em>A</em><sub><em>R</em><em>U</em><em>L</em></sub></span> ¶ <img src="images/B9780323855105000107-si79.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0180a" class="eqnum">(10.35)</span> ¶ ¶ <span class="math inline">$MAPE_{RUL} = \left( {\frac{1}{n}\sum\limits_{i = 1}^{n}\frac{\left| {A_{RUL} - P_{RUL}} \right|}{\left| A_{RUL} \right|}} \right)*100$</span> ¶ <img src="images/B9780323855105000107-si80.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0185a" class="eqnum">(10.36)</span> ¶ ¶ <span class="math inline">$NRMSE_{RUL} = \frac{RMSE_{RUL}}{mean}$</span> ¶ <img src="images/B9780323855105000107-si81.svg" alt="image" /><span id="B9780323855105000107.xhtml#e0190a" class="eqnum">(10.37)</span> ¶ Where, <span class="hiddenClass"><span class="math inline"><em>A</em><sub><em>R</em><em>U</em><em>L</em></sub></span></span><span><img src="images/B9780323855105000107-si82.svg" alt="image" /></span> = actual RUL, <span class="hiddenClass"><span class="math inline"><em>P</em><sub><em>R</em><em>U</em><em>L</em></sub></span></span><span><img src="images/B9780323855105000107-si83.svg" alt="image" /></span> = predicted RUL. ¶ </section> ¶ </section> ¶ </section> ¶ <hgroup title="title"> ¶ 3. Results and discussion ¶ 3.1. HI extraction and optimization ¶ 3.1.1. HI extraction ¶ </hgroup> ¶ As mentioned in <a href="#B9780323855105000107.xhtml#s0035">Section 2.2.1.1</a>, HI should be easy in measurement and variable with respect to performance of battery. In this study, <span class="hiddenClass"><span class="math inline"><em>T</em><em>I</em><sub><em>R</em><em>a</em><em>w</em></sub></span></span><span><img src="images/B9780323855105000107-si84.svg" alt="image" /></span> has been evaluated as per Eq. <a href="#B9780323855105000107.xhtml#e0010">(10.1)</a> and formulated in a series as per Eq. <a href="#B9780323855105000107.xhtml#e0015">(10.2)</a>. The obtained series of <span class="hiddenClass"><span class="math inline"><em>T</em><em>I</em><sub><em>R</em><em>a</em><em>w</em></sub></span></span><span><img src="images/B9780323855105000107-si85.svg" alt="image" /></span> is plotted for all four batteries (shown in <a href="#B9780323855105000107.xhtml#f0090">Fig. 10.17</a>) and compared<span id="B9780323855105000107.xhtml#page_232" data-aria-label="Page 232" type="pagebreak" data-role="doc-pagebreak"></span> with actual capacity of the battery (shown in <a href="#B9780323855105000107.xhtml#f0095">Fig. 10.18</a>). Here, <span class="hiddenClass"><span class="math inline"><em>T</em><em>I</em><sub><em>R</em><em>a</em><em>w</em></sub></span></span><span><img src="images/B9780323855105000107-si86.svg" alt="image" /></span> is the time interval of discharging condition of the battery. ¶ <img src="images/f10-17-9780323855105.jpg" title="fig:" alt="Figure 10.17 Extracted HI degradation curve." /> ¶ <img src="images/f10-18-9780323855105.jpg" title="fig:" alt="Figure 10.18 Actual battery capacity curve." /> ¶ From <a href="#B9780323855105000107.xhtml#f0025">Figs. 10.4</a> and <a href="#B9780323855105000107.xhtml#f0030">10.5</a>, it can be concluded that both curve has similarity in pattern. For more validation point of view, a scatter plot has been simulated (shown in <a href="#B9780323855105000107.xhtml#f0100">Fig. 10.19</a>) between extracted HI and actual capacity of battery, which shows the close linear relationship. Though, there is a need for more improvement in linearity, which can be seen at top portion of the plotted curve. ¶ <img src="images/f10-19-9780323855105.jpg" title="fig:" alt="Figure 10.19 Scatter plot between extracted HI and actual capacity of battery." /> ¶ 3.1.2. HI optimization using Box-Cox transformation ¶ In order to improve linearity between extracted <span class="hiddenClass"><span class="math inline"><em>T</em><em>I</em><sub><em>R</em><em>a</em><em>w</em></sub></span></span><span><img src="images/B9780323855105000107-si87.svg" alt="image" /></span> and actual capacity of battery (Ah), the BC transformation is applied by using R software to search the optimal value of <span class="hiddenClass"><span class="math inline"><em>λ</em></span></span><span><img src="images/B9780323855105000107-si88.svg" alt="image" /></span>. Here, lambda (<span class="hiddenClass"><span class="math inline"><em>λ</em></span></span><span><img src="images/B9780323855105000107-si89.svg" alt="image" /></span>) vary from range +5 to −5 with 1 stepping and a log-likelihood is plotted with 95% confidence interval as shown in <a href="#B9780323855105000107.xhtml#f0105">Fig. 10.20</a>. From the <a href="#B9780323855105000107.xhtml#f0105">Fig. 10.20</a>, it is concluded that <span class="hiddenClass"><span class="math inline"><em>λ</em></span></span><span><img src="images/B9780323855105000107-si90.svg" alt="image" /></span> = 1.1248 has highest performance. Now, a scatter plot is simulated (shown in <a href="#B9780323855105000107.xhtml#f0110">Fig. 10.21</a>) between optimized/transformed HI and actual capacity of battery, which shows the better linear relationship than <a href="#B9780323855105000107.xhtml#f0100">Fig. 10.19</a>. ¶ <img src="images/f10-20-9780323855105.jpg" title="fig:" alt="Figure 10.20 BC transformation for B#5." /> ¶ <img src="images/f10-21-9780323855105.jpg" title="fig:" alt="Figure 10.21 Correlation of TI and transformed capacity." /> ¶ 3.1.3. Transformed HI correlation analysis ¶ To analyze the significant improvement in the transformed HI through the BC transformation, Pearson and Spearman rank correlation is evaluated and obtained results are tabulated in <a href="#B9780323855105000107.xhtml#t0010">Table 10.1</a>. Furthermore, to represent the<span id="B9780323855105000107.xhtml#page_233" data-aria-label="Page 233" type="pagebreak" data-role="doc-pagebreak"></span> validity of the results shown in <a href="#B9780323855105000107.xhtml#t0010">Table 10.1</a>, the PCA coefficient is evaluated for all variation of <span class="hiddenClass"><span class="math inline"><em>λ</em></span></span><span><img src="images/B9780323855105000107-si91.svg" alt="image" /></span> from +5 to −5 (same value as used in BC transformation) and results are presented graphically in <a href="#B9780323855105000107.xhtml#f0115">Fig. 10.22</a>. From <a href="#B9780323855105000107.xhtml#f0115">Fig. 10.22</a>, it is concluded that PCA coefficient is higher at <span class="hiddenClass"><span class="math inline"><em>λ</em></span></span><span><img src="images/B9780323855105000107-si92.svg" alt="image" /></span> = 1.1248, which confirmed the reliability of<span id="B9780323855105000107.xhtml#page_234" data-aria-label="Page 234" type="pagebreak" data-role="doc-pagebreak"></span> likelihood method. The highest achieved PCA coefficient is 0.9999 (nearer to 1), which shows a very strong linear relationship between transformed HI and Ah. Moreover, SCA represents the relationship between transformed HI and Ah that HI is canonical enough to replace Ah for identifying the degradation of battery. For more verification, the correlation matrix between HI and Ah is presented in <a href="#B9780323855105000107.xhtml#f0120">Figs. 10.23</a> and <a href="#B9780323855105000107.xhtml#f0125">10.24</a> for “before BC transformation” and “after BC transformation,” respectively. ¶ Table 10.1 ¶ TimePearson correlationSCA rankKendall rank correlation<br />
Before Box-Cox transformation0.999944890.999719070.994044<br />
After Box-Cox transformation0.999985570.999820580.996738 ¶ <img src="images/B9780323855105000107-t0010.png" /> ¶ <img src="images/f10-22-9780323855105.jpg" title="fig:" alt="Figure 10.22 PCA correlation coeffiecient with \lambdaimage variation." /> ¶ <img src="images/f10-23-9780323855105.jpg" title="fig:" alt="Figure 10.23 Correlation matrix between extracted HI and actual capacity of battery #5." /> ¶ <img src="images/f10-24-9780323855105.jpg" title="fig:" alt="Figure 10.24 Correlation matrix between transformed HI and actual capacity of battery #5." /> ¶ 3.1.4. HI performance evaluation ¶ After all validation and evaluation as mentioned earlier, the actual capacity and estimated capacity results are presented in <a href="#B9780323855105000107.xhtml#f0130">Fig. 10.25</a> for battery number 5–7 and 18. The HI performance evaluation is computed in term of RMSE, R<sup>2</sup>, MAPE, and NRMSE and tabulated in <a href="#B9780323855105000107.xhtml#t0015">Table 10.2</a> for selected optimal value of lambda (<span class="hiddenClass"><span class="math inline"><em>λ</em></span></span><span><img src="images/B9780323855105000107-si93.svg" alt="image" /></span>) by BC transformation. From <a href="#B9780323855105000107.xhtml#t0015">Table 10.2</a>, it is concluded that R<sup>2</sup> is very nearer to 1 for all battery cases, which means transformed capacity can be<span id="B9780323855105000107.xhtml#page_235" data-aria-label="Page 235" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000107.xhtml#page_236" data-aria-label="Page 236" type="pagebreak" data-role="doc-pagebreak"></span> quantify the actual Ah value and hence, real-time degradation can be simulated by using extracted HI. ¶ <img src="images/f10-25-9780323855105.jpg" title="fig:" alt="Figure 10.25 Estimated capacity and actual capacity comparision representation for (A) Battery 5, (B) Battery 6, (C) Battery 7, and (D) Battery 18." /> ¶ Table 10.2 ¶ BatteryLambdaRMSER2MAPENRMSE<br />
B#51.12480.0019930.9999980.0986990.003502<br />
B#61.06480.0043310.9999920.2192510.004913<br />
B#71.23780.0094540.9999670.2489940.019272<br />
B#181.07370.0223090.9997960.8104920.043407 ¶ <img src="images/B9780323855105000107-t0015.png" /> ¶ 3.2. RUL estimation using ANN ¶ After analyzing the extracted and normalized HI, RUL evaluation is performed for battery dataset of NASA. The evaluation is carried out into three case studies as follow: ¶ <span id="B9780323855105000107.xhtml#o0025"><span id="B9780323855105000107.xhtml#p0425" class="ce_label">1.</span> <span class="italic"><span class="bold">Case Study#1:</span></span> RUL evaluation from raw HI as input and battery capacity as output to the model. This case study is carried out to validate the correlation of extracted HI with battery capacity.</span><span id="B9780323855105000107.xhtml#o0030"><span id="B9780323855105000107.xhtml#p0430" class="ce_label">2.</span> <span class="italic"><span class="bold">Case Study#2:</span></span> RUL evaluation from raw HI as input and transformed HI as output to the model. This study is carried out to validate the consistency of the extracted HI framework.</span><span id="B9780323855105000107.xhtml#o0035"><span id="B9780323855105000107.xhtml#p0435" class="ce_label">3.</span> <span class="italic"><span class="bold">Case Study#3:</span></span> RUL evaluation from transformed HI as input and battery capacity as output to the model. This study is carried out to evaluate the similarity of the extracted HI framework in evaluating the RUL.</span> ¶ Now three multi-ELM-RUL models for three case studies have been formulated and tested after proper training &amp; testing phase then RUL has been evaluated for different data samples starting from cycle number 20, 42, 122, 198, and 274 of battery 5.<span id="B9780323855105000107.xhtml#page_237" data-aria-label="Page 237" type="pagebreak" data-role="doc-pagebreak"></span><span id="B9780323855105000107.xhtml#page_238" data-aria-label="Page 238" type="pagebreak" data-role="doc-pagebreak"></span> ¶ Before predicting the RUL, failure threshold of TI is calculated as it is 30% fade capacity rated from 2 to 1.4 Ah for battery number 5. Now BC transformed failure threshold capacity in term of time and cycle number are calculated, which are 2518 s and 124, respectively as shown in <a href="#B9780323855105000107.xhtml#f0135">Figs. 10.26</a>–<a href="#B9780323855105000107.xhtml#f0150">10.29</a>.<span id="B9780323855105000107.xhtml#page_239" data-aria-label="Page 239" type="pagebreak" data-role="doc-pagebreak"></span> ¶ <img src="images/f10-26-9780323855105.jpg" title="fig:" alt="Figure 10.26 Failure cycle estimation with EOL criterion." /> ¶ <img src="images/f10-27-9780323855105.jpg" title="fig:" alt="Figure 10.27 Threshold time and failure cycle estimation." /> ¶ <img src="images/f10-28-9780323855105.jpg" title="fig:" alt="Figure 10.28 TI failure threshold with respect to battery capacity." /> ¶ <img src="images/f10-29-9780323855105.jpg" title="fig:" alt="Figure 10.29 TI failure threshold with respect to BC transformed HI." /> ¶ After evaluating threshold value, ANN based RUL estimation is performed and model’s performance is evaluated at different dataset starting from cycle number 20, 42, 122, 198, and 274 of battery 5. The RUL forecasting accuracy is evaluated as per Eq. (<a href="#B9780323855105000107.xhtml#e0175">10.34</a>–<a href="#B9780323855105000107.xhtml#e0190">10.37</a>) and tabulated in <a href="#B9780323855105000107.xhtml#t0020">Table 10.3</a>. For better visualization, graphical representation has been shown in <a href="#B9780323855105000107.xhtml#f0155">Fig. 10.30</a> for one case.<span id="B9780323855105000107.xhtml#page_240" data-aria-label="Page 240" type="pagebreak" data-role="doc-pagebreak"></span> ¶ Table 10.3 ¶ <table border="1" class="tbody"> ¶ <caption class="ttitle"> ¶ <span id="B9780323855105000107.xhtml#sp0170" class="ce_simple-para">Case Study#2: SELM-SSELM-USELM-RUL model performance evaluation for B#5.</span> ¶ </caption> ¶ <thead title="thead"> ¶ <tr title="table-row"> ¶ <th class="tcolhd1" rowspan="2" style="text-align:left;vertical-align:top" title="table-head"> ¶ Starting number</figcaption>
</figure>
</div>
</section>
</section>
<section id="B9780323855105000107.xhtml#s0120" class="ce_section1">
<h2 id="B9780323855105000107.xhtml#st0130" class="h1hd">4. Conclusion</h2>
<div id="B9780323855105000107.xhtml#p0455" class="textfl">
In this chapter, a new HI formation and transformation approach for LIB health assessment is proposed. With the help of the power transformation method (named Box-Cox transformation), formulated HI is optimized to increase the linear relationship between extracted HI and the actual capacity of the battery. Thereafter, a linearized relationship is validated by two different approaches, which shows R<sup>2</sup> values near to one. Moreover, multi-ELM methods have been<span id="B9780323855105000107.xhtml#page_241" data-aria-label="Page 241" type="pagebreak" data-role="doc-pagebreak"></span> used to realize indirect RUL evaluation with raw extracted, optimized, and transformed HI. Obtained results in each case study satisfy the effectiveness of the proposed approach.
</div>
<div id="B9780323855105000107.xhtml#p0460" class="text">
In the future perspective, this approach can be enhanced with other HI variable. Moreover, the selection of the most relevant input variable for RUL assessment needs to be further analyzed.
</div>
</section>
<section id="B9780323855105000107.xhtml#s9120" class="ce_section1">
<h2 id="B9780323855105000107.xhtml#st9130" class="h1hd">Acknowledgment</h2>
<div id="B9780323855105000107.xhtml#p0465" class="textfl">
This publication was made possible by Qatar University-Marubeni Concept to Prototype Development Research grant # [M-CTP-CENG-2020-2] from the Qatar University. The statements made herein are solely the responsibility of the authors.
</div>
</section>
</div>
<footer>
<section type="bibliography" data-role="doc-bibliography">
<div class="ce_bibliography">
<h1 class="reftitle">References</h1>
<p><span class="ce_label">[1]</span> <span id="B9780323855105000107.xhtml#or9010" class="ce_other-ref"><span id="B9780323855105000107.xhtml#txr9010" class="ce_textref"><a href="https://www.lens.org/">https://www.lens.org/</a>(Accessed 14 May 2019).</span></span></p>
<p><span class="ce_label">[2]</span> <span id="B9780323855105000107.xhtml#ref0010" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Zhou</span><span class="x"> </span><span class="ce_given-name">D</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Xue</span><span class="x"> </span><span class="ce_given-name">L</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Song</span><span class="x"> </span><span class="ce_given-name">Y</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Chen</span><span class="x"> </span><span class="ce_given-name">J</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">On-line remaining useful life prediction of lithium-ion batteries based on the optimized Gray model GM(1,1)</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Batteries</span></em></cite><span class="x">. </span><span class="sb_date">2017</span><span class="x">;</span>3</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">1</span><span class="x">–</span><span class="sb_last-page">17</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.3390/batteries3030021</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000107.xhtml#bib_0015">3</a>]</span> <span id="B9780323855105000107.xhtml#ref0015" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Williard</span><span class="x"> </span><span class="ce_given-name">N</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">He</span><span class="x"> </span><span class="ce_given-name">W</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Hendricks</span><span class="x"> </span><span class="ce_given-name">C</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Pecht</span><span class="x"> </span><span class="ce_given-name">M</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Lessons learned from the 787 Dreamliner issue on lithium-ion battery reliability</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Energies</span></em></cite><span class="x">. </span><span class="sb_date">2013</span><span class="x">;</span>6</span><span class="x">:</span></span><span class="sb_pages"><span class="sb_first-page">4682</span><span class="x">–</span><span class="sb_last-page">4695</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000107.xhtml#bib_0020">4</a>]</span> <span id="B9780323855105000107.xhtml#or0010" class="ce_other-ref"><span id="B9780323855105000107.xhtml#txr0010" class="ce_textref">Fire, Ambulance and Enforcement Statistics 2017. Singapore Civil Defence Force (SCDF). (2017). Available from: <a href="https://www.scdf.gov.sg/docs/default-source/scdf-library/publications/amb-fire-inspection-statistics/fire-ambulance-enforcement-statistics-2017.pdf">https://www.scdf.gov.sg/docs/default-source/scdf-library/publications/amb-fire-inspection-statistics/fire-ambulance-enforcement-statistics-2017.pdf</a>. Accessed 14.02.2019</span></span></p>
<p><span class="ce_label">[<a href="#B9780323855105000107.xhtml#bib_0025">5</a>]</span> <span id="B9780323855105000107.xhtml#or0015" class="ce_other-ref"><span id="B9780323855105000107.xhtml#txr0015" class="ce_textref">Federal Aviation Administration (FAA) Ofﬁce of Security and Hazardous Materials Safety. Available from: <a href="https://www.faa.gov/about/ofﬁce_org/headquarters_ofﬁces/ash/ash_programs/hazmat/aircarrier_info/media/battery_incident_chart.pdf">https://www.faa.gov/about/ofﬁce_org/headquarters_ofﬁces/ash/ash_programs/hazmat/aircarrier_info/media/battery_incident_chart.pdf</a>. Accessed 14.02.2018</span></span></p>
<p><span class="ce_label">[<a href="#B9780323855105000107.xhtml#bib_0030">6</a>]</span> <span id="B9780323855105000107.xhtml#or0020" class="ce_other-ref"><span id="B9780323855105000107.xhtml#txr0020" class="ce_textref">U.S. Utility-Scale Photovoltaics-Plus-Energy Storage System Costs Benchmark. (2018). Available from: <a href="https://www.nrel.gov/docs/fy19osti/71714.pdf">https://www.nrel.gov/docs/fy19osti/71714.pdf</a>. Accessed 14.02.2018</span></span></p>
<p><span class="ce_label">[<a href="#B9780323855105000107.xhtml#bib_0035">7</a>]</span> <span id="B9780323855105000107.xhtml#or0025" class="ce_other-ref"><span id="B9780323855105000107.xhtml#txr0025" class="ce_textref">B. Saha, K. Goebel, Battery Data Set, NASA Ames Prognostics Data Repository, NASA Ames, Moffett Field, CA, USA, 2007. Available from: <a href="http://ti.arc.nasa.gov/project/prognostic-data-repository">http://ti.arc.nasa.gov/project/prognostic-data-repository</a>.</span></span></p>
<p><span class="ce_label">[8]</span> <span id="B9780323855105000107.xhtml#ref0040" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Huang</span><span class="x"> </span><span class="ce_given-name">G</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Song</span><span class="x"> </span><span class="ce_given-name">S</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Gupta</span><span class="x"> </span><span class="ce_given-name">JND</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Wu</span><span class="x"> </span><span class="ce_given-name">C</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Semi-Supervised and Unsupervised Extreme Learning Machines</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Cybernetics</span></em></cite><span class="x">. </span><span class="sb_date">2014</span><span class="x">;</span>44</span><span class="sb_issue-nr"><span class="x">(</span>12<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">2405</span><span class="x">–</span><span class="sb_last-page">2417</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TCYB.2014.2307349</span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[9]</span> <span id="B9780323855105000107.xhtml#or0030" class="ce_other-ref"><span id="B9780323855105000107.xhtml#txr0030" class="ce_textref">Basic ELM Algorithms. Available from: <a href="https://www.ntu.edu.sg/home/egbhuang/elm_codes.html">https://www.ntu.edu.sg/home/egbhuang/elm_codes.html</a>. Accessed 01.08.2020</span></span></p>
<p><span class="ce_label">[<a href="#B9780323855105000107.xhtml#bib_0040">10</a>]</span> <span id="B9780323855105000107.xhtml#ref0020" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Liu</span><span class="x"> </span><span class="ce_given-name">D</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Wang</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Peng</span><span class="x"> </span><span class="ce_given-name">Y</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Xie</span><span class="x"> </span><span class="ce_given-name">W</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Liao</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">Satellite lithium ion battery remaining cycle life prediction with novel indirect health indicator extraction</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">Energies</span></em></cite><span class="x">. </span><span class="sb_date">2013</span><span class="x">;</span>6</span><span class="sb_issue-nr"><span class="x">(</span>8<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">3654</span><span class="x">–</span><span class="sb_last-page">3668</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000107.xhtml#bib_0045">11</a>]</span> <span id="B9780323855105000107.xhtml#ref0025" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Box</span><span class="x"> </span><span class="ce_given-name">GEP</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Cox</span><span class="x"> </span><span class="ce_given-name">DR</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">An analysis of transformations</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">J. R. Stat. Soc. B</span></em></cite><span class="x">. </span><span class="sb_date">1964</span><span class="x">;</span>26</span><span class="sb_issue-nr"><span class="x">(</span>2<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">211</span><span class="x">–</span><span class="sb_last-page">252</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000107.xhtml#bib_0050">12</a>]</span> <span id="B9780323855105000107.xhtml#ref0030" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Conover</span><span class="x"> </span><span class="ce_given-name">WJ</span></span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_edited-book"><span class="sb_book-series"><span class="sb_series"><span class="sb_title"><em><span class="sb_maintitle">Practical Nonparametric Statistics,</span></em></span></span></span><span class="sb_publisher"><span class="sb_location">New York, NY, USA</span><span class="x">: </span><span class="sb_name">Wiley</span></span><span class="x">; </span><span class="sb_date">1999</span></span></span></span><span class="x">. </span></p>
<p><span class="ce_label">[<a href="#B9780323855105000107.xhtml#bib_0055">13</a>]</span> <span id="B9780323855105000107.xhtml#ref0035" class="sb_reference"><span class="sb_contribution"><span class="sb_authors"><span class="sb_author"><span class="ce_surname">Liu</span><span class="x"> </span><span class="ce_given-name">D</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Zhou</span><span class="x"> </span><span class="ce_given-name">J</span></span><span class="x">, </span><span class="sb_author"><span class="ce_surname">Liao</span><span class="x"> </span><span class="ce_given-name">H</span></span><span class="x">. </span></span><span class="sb_title"><span class="sb_maintitle">A health indicator extraction and optimization framework for lithium-ion battery degradation modeling and prognostics</span></span></span><span class="x">. </span><span class="sb_host"><span class="sb_issue"><span class="sb_title"><cite><em><span class="sb_maintitle">IEEE Trans. Syst. Man Cybernetics Syst</span></em></cite><span class="x">. </span><span class="sb_date">2016</span><span class="x">;</span>45</span><span class="sb_issue-nr"><span class="x">(</span>6<span class="x">)</span><span class="x">:</span></span></span><span class="sb_pages"><span class="sb_first-page">915</span><span class="x">–</span><span class="sb_last-page">928</span></span><span class="x">. </span><span class="x">doi: </span><span class="ce_doi">10.1109/TSMC.2015.2389757</span></span></span><span class="x">. </span></p>
</div>
</section>
</footer>
</section>
</div>
</div>
</div>
</div>
</div>
</div>
</section>
</div>
<p><span id="B9780323855105000168.xhtml"></span></p>
<section type="index" data-role="doc-index">
<div id="B9780323855105000168.xhtml#CN">

</div>
<span id="B9780323855105000168.xhtml#c0080"></span>
<h1 id="B9780323855105000168.xhtml#B9780323855105000168" class="indextitle">Index</h1>
<div id="B9780323855105000168.xhtml#p0010" class="textfl">
<span id="B9780323855105000168.xhtml#page_243" data-aria-label="Page 243" type="pagebreak" data-role="doc-pagebreak"></span>Note: Page numbers followed by “f” indicate figures, “t” indicate tables.
</div>
<div id="B9780323855105000168.xhtml#st0010" class="idxletter">
A
</div>
<div id="B9780323855105000168.xhtml#ie0010" class="ind1">
AI methods based on proposed most relevant input variables, implementation of, <a href="#B978032385510500003X.xhtml#st0090">60</a>
</div>
<div id="B9780323855105000168.xhtml#ie0015" class="ind2">
comparative analysis using AI based proposed approach, <a href="#B978032385510500003X.xhtml#st0105">64</a>
</div>
<div id="B9780323855105000168.xhtml#ie0020" class="ind2">
MFQL based proposed approach implementation, <a href="#B978032385510500003X.xhtml#st0100">62</a>
</div>
<div id="B9780323855105000168.xhtml#ie0025" class="ind2">
MLP-ANN based proposed approach implementation, <a href="#B978032385510500003X.xhtml#st0095">60</a>
</div>
<div id="B9780323855105000168.xhtml#ie0030" class="ind1">
AI/machine learning (ML), <a href="#B9780323855105000016.xhtml#p0375">17</a>, <a href="#B9780323855105000053.xhtml#p0030">92</a>, <a href="#B9780323855105000065.xhtml#p0025">116</a>, <a href="#B9780323855105000089.xhtml#p0020">165</a>
</div>
<div id="B9780323855105000168.xhtml#ie0035" class="ind2">
application area of, <a href="#B9780323855105000016.xhtml#p0405">20</a>
</div>
<div id="B9780323855105000168.xhtml#ie0040" class="ind2">
approaches for intelligent data analytics, <a href="#B9780323855105000041.xhtml#p0015">67</a>
</div>
<div id="B9780323855105000168.xhtml#ie0045" class="ind2">
classification, <a href="#B9780323855105000016.xhtml#p0405">20</a>
</div>
<div id="B9780323855105000168.xhtml#ie0050" class="ind2">
clustering, <a href="#B9780323855105000016.xhtml#p0405">20</a>
</div>
<div id="B9780323855105000168.xhtml#ie0055" class="ind2">
forecasting, <a href="#B9780323855105000016.xhtml#p0405">20</a>
</div>
<div id="B9780323855105000168.xhtml#ie0060" class="ind2">
regression, <a href="#B9780323855105000016.xhtml#p0405">20</a>
</div>
<div id="B9780323855105000168.xhtml#ie0065" class="ind1">
Ajax, <a href="#B9780323855105000016.xhtml#p0395">20</a>
</div>
<div id="B9780323855105000168.xhtml#ie0070" class="ind1">
Al-Air (aluminum-air battery (AAB), <a href="#B9780323855105000107.xhtml#p0010">215</a>
</div>
<div id="B9780323855105000168.xhtml#ie0075" class="ind1">
AlexNet, <a href="#B9780323855105000028.xhtml#p0085">39</a>
</div>
<div id="B9780323855105000168.xhtml#ie0080" class="ind2">
architecture, <a href="#B9780323855105000028.xhtml#p0090">39</a>
</div>
<div id="B9780323855105000168.xhtml#ie0085" class="ind1">
Analysis at advanced level (AAL), <a href="#B9780323855105000016.xhtml#p0220">4</a>
</div>
<div id="B9780323855105000168.xhtml#ie0090" class="ind1">
Analysis building blocks to support RE decisions, <a href="#B9780323855105000089.xhtml#f0010">167f</a>
</div>
<div id="B9780323855105000168.xhtml#ie0095" class="ind1">
Analysis of the J40 algorithm, <a href="#B9780323855105000053.xhtml#p0085">102</a>
</div>
<div id="B9780323855105000168.xhtml#ie0100" class="ind1">
Analytical approaches of RES, available tools for, <a href="#B9780323855105000089.xhtml#t0010">168t</a>
</div>
<div id="B9780323855105000168.xhtml#ie0105" class="ind1">
ANN, <a href="#B9780323855105000168.xhtml#ie0175"><span class="italic">See</span> Artificial neural network (ANN)</a>
</div>
<div id="B9780323855105000168.xhtml#ie0110" class="ind1">
AR (autoregressive) model, <a href="#B9780323855105000090.xhtml#p0050">198</a>
</div>
<div id="B9780323855105000168.xhtml#ie0115" class="ind1">
ARCH (autoregressive conditional heteroskedasticity) model, <a href="#B9780323855105000090.xhtml#p0050">198</a>
</div>
<div id="B9780323855105000168.xhtml#ie0120" class="ind1">
ARFIMA (autoregressive fractionally integrated moving average) model, <a href="#B9780323855105000090.xhtml#p0050">198</a>
</div>
<div id="B9780323855105000168.xhtml#ie0125" class="ind1">
ARIMA (autoregressive integrated moving average) model, <a href="#B9780323855105000090.xhtml#p0050">198</a>
</div>
<div id="B9780323855105000168.xhtml#ie0130" class="ind1">
ARIMA-ANN model, <a href="#B9780323855105000089.xhtml#p0025">166</a>
</div>
<div id="B9780323855105000168.xhtml#ie0135" class="ind1">
ARIMA-SVM model, <a href="#B9780323855105000089.xhtml#p0025">166</a>
</div>
<div id="B9780323855105000168.xhtml#ie0140" class="ind1">
ARIMAX model, <a href="#B9780323855105000090.xhtml#p0050">198</a>
</div>
<div id="B9780323855105000168.xhtml#ie0145" class="ind1">
ARMA (autoregressive moving average) model, <a href="#B9780323855105000090.xhtml#p0050">198</a>
</div>
<div id="B9780323855105000168.xhtml#ie0150" class="ind1">
ARMAX model, <a href="#B9780323855105000090.xhtml#p0050">198</a>
</div>
<div id="B9780323855105000168.xhtml#ie0155" class="ind1">
Artificial intelligence (AI) techniques, <a href="#B9780323855105000041.xhtml#p0120">77</a>
</div>
<div id="B9780323855105000168.xhtml#ie0160" class="ind2">
fault classification using, <a href="#B9780323855105000041.xhtml#t0045">85t</a>
</div>
<div id="B9780323855105000168.xhtml#ie0165" class="ind2">
for TL FDD, key-limitations of, <a href="#B9780323855105000065.xhtml#p0025">116</a>
</div>
<div id="B9780323855105000168.xhtml#ie0170" class="ind1">
Artificial intelligence (AI)/machine learning (ML) based approaches, <a href="#B9780323855105000053.xhtml#p0030">92</a>, <a href="#B9780323855105000065.xhtml#p0025">116</a>, <a href="#B9780323855105000089.xhtml#p0020">165</a>
</div>
<div id="B9780323855105000168.xhtml#ie0175" class="ind1">
Artificial neural network (ANN), <a href="#B978032385510500003X.xhtml#p0085">55</a>, <a href="#B9780323855105000041.xhtml#p0030">69</a>, <a href="#B9780323855105000041.xhtml#p0445">83</a>, <a href="#B9780323855105000041.xhtml#p0455">84</a>, <a href="#B9780323855105000053.xhtml#p0030">92</a>, <a href="#B9780323855105000053.xhtml#st0055">105</a>, <a href="#B9780323855105000168.xhtml#ie0025"><span class="italic">See also</span> MLP-ANN based methods</a>, <a href="#B9780323855105000168.xhtml#ie0130"><span class="italic">See also</span> ARIMA-ANN model</a>
</div>
<div id="B9780323855105000168.xhtml#ie0180" class="ind2">
ANN based performance representation of proposed approach, <a href="#B9780323855105000053.xhtml#f0090">107f</a>
</div>
<div id="B9780323855105000168.xhtml#ie0185" class="ind2">
applied with back propagation (BP) algorithm, <a href="#B9780323855105000041.xhtml#p0030">69</a>, <a href="#B9780323855105000168.xhtml#ie0920"><span class="italic">See also</span> Induction motors (IMs)</a>
</div>
<div id="B9780323855105000168.xhtml#ie0190" class="ind2">
involve determination of local minima and an optimal network structure, <a href="#B9780323855105000041.xhtml#p0035">69</a>
</div>
<div id="B9780323855105000168.xhtml#ie0195" class="ind3">
disadvantage of
</div>
<div id="B9780323855105000168.xhtml#ie0200" class="ind2">
single-layered MLP-ANN architecture, <a href="#B9780323855105000053.xhtml#f0080">105f</a>
</div>
<div id="B9780323855105000168.xhtml#ie0205" class="ind1">
Automatic generation control, <a href="#B9780323855105000090.xhtml#t0010">194t</a>
</div>
<div id="B9780323855105000168.xhtml#ie0210" class="ind1">
Automated metering mechanism, <a href="#B9780323855105000016.xhtml#p0200">3</a>
</div>
<div id="B9780323855105000168.xhtml#st0015" class="idxletter">
B
</div>
<div id="B9780323855105000168.xhtml#ie0215" class="ind1">
Batteries, <a href="#B9780323855105000107.xhtml#p0010">215</a>, <a href="#B9780323855105000168.xhtml#ie1180"><span class="italic">See also</span> Lithium-ion battery (LIB)</a>
</div>
<div id="B9780323855105000168.xhtml#ie0220" class="ind1">
Battery storages, <a href="#B9780323855105000107.xhtml#p0010">215</a>
</div>
<div id="B9780323855105000168.xhtml#ie0225" class="ind1">
Big-Data, <a href="#B9780323855105000016.xhtml#p0270">8</a>
</div>
<div id="B9780323855105000168.xhtml#st0020" class="idxletter">
C
</div>
<div id="B9780323855105000168.xhtml#ie0230" class="ind1">
C4.5, <a href="#B9780323855105000016.xhtml#p0380">17</a>
</div>
<div id="B9780323855105000168.xhtml#ie0235" class="ind1">
Capacity planning, <a href="#B9780323855105000090.xhtml#p0015">193</a>
</div>
<div id="B9780323855105000168.xhtml#ie0240" class="ind1">
CARG (compound annual growth rate), <a href="#B9780323855105000016.xhtml#p0220">4</a>
</div>
<div id="B9780323855105000168.xhtml#ie0245" class="ind1">
Chinese patent office (CPO), <a href="#B9780323855105000107.xhtml#p0010">215</a>
</div>
<div id="B9780323855105000168.xhtml#ie0250" class="ind1">
Chi-squared (Chi-2), <a href="#B9780323855105000016.xhtml#t0025">18t</a>
</div>
<div id="B9780323855105000168.xhtml#ie0255" class="ind1">
Classification &amp; regression tree (CART), <a href="#B9780323855105000016.xhtml#p0380">17</a>
</div>
<div id="B9780323855105000168.xhtml#ie0260" class="ind1">
CO<sub>2</sub> emission, <a href="#B9780323855105000028.xhtml#p0010">31</a>
</div>
<div id="B9780323855105000168.xhtml#ie0265" class="ind1">
CO<sub>2</sub> level reduction, <a href="#B9780323855105000077.xhtml#p0010">143</a>
</div>
<div id="B9780323855105000168.xhtml#ie0270" class="ind1">
Condition monitoring (CM), <a href="#B9780323855105000016.xhtml#p0245">6</a>, <a href="#B9780323855105000041.xhtml#p0015">67</a>
</div>
<div id="B9780323855105000168.xhtml#ie0275" class="ind2">
types of, <a href="#B9780323855105000016.xhtml#p0250">6</a><span id="B9780323855105000168.xhtml#page_244" data-aria-label="Page 244" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div id="B9780323855105000168.xhtml#ie0280" class="ind1">
Conventional and advance AI/machine learning approaches for different application area, <a href="#B9780323855105000016.xhtml#f0020">21f</a>
</div>
<div id="B9780323855105000168.xhtml#ie0285" class="ind1">
Convolutional neural network (ConvNet/CNN), <a href="#B9780323855105000028.xhtml#p0030">34</a>, <a href="#B9780323855105000028.xhtml#st0040">39</a>
</div>
<div id="B9780323855105000168.xhtml#ie0290" class="ind2">
ConvNet/CNN algorithm, <a href="#B9780323855105000028.xhtml#p0035">34</a>, <a href="#B9780323855105000028.xhtml#p0110">42</a>
</div>
<div id="B9780323855105000168.xhtml#ie0295" class="ind2">
ConvNet/CNN model design, <a href="#B9780323855105000028.xhtml#p0080">38</a>
</div>
<div id="B9780323855105000168.xhtml#ie0300" class="ind2">
ConvNet/CNN based deep neural network illustration, <a href="#B9780323855105000028.xhtml#f0045">39f</a>
</div>
<div id="B9780323855105000168.xhtml#st0025" class="idxletter">
D
</div>
<div id="B9780323855105000168.xhtml#ie0305" class="ind1">
Data analytics
</div>
<div id="B9780323855105000168.xhtml#ie0310" class="ind2">
different level dataset to be used for, <a href="#B9780323855105000016.xhtml#t0035">27t</a>
</div>
<div id="B9780323855105000168.xhtml#ie0315" class="ind2">
softwares and techniques used for, <a href="#B9780323855105000016.xhtml#st0075">22</a>
</div>
<div id="B9780323855105000168.xhtml#ie0320" class="ind1">
Data base analysis, <a href="#B9780323855105000016.xhtml#st0025">4</a>
</div>
<div id="B9780323855105000168.xhtml#ie0325" class="ind1">
Data preprocessing (DPP), <a href="#B9780323855105000016.xhtml#st0050">9</a>
</div>
<div id="B9780323855105000168.xhtml#ie0330" class="ind2">
data processing, <a href="#B9780323855105000016.xhtml#p0285">9</a>
</div>
<div id="B9780323855105000168.xhtml#ie0335" class="ind2">
feature extraction, <a href="#B9780323855105000016.xhtml#p0285">9</a>
</div>
<div id="B9780323855105000168.xhtml#ie0340" class="ind3">
frequency-domain based feature extraction (FDbF), <a href="#B9780323855105000016.xhtml#p0300">9</a>, <a href="#B9780323855105000016.xhtml#t0015">13t</a>
</div>
<div id="B9780323855105000168.xhtml#ie0345" class="ind3">
time-domain based feature extraction (TDbFE), <a href="#B9780323855105000016.xhtml#p0300">9</a>, <a href="#B9780323855105000016.xhtml#t0010">10t</a>
</div>
<div id="B9780323855105000168.xhtml#ie0350" class="ind3">
timefrequency-domain based feature extraction (TFDbFE), <a href="#B9780323855105000016.xhtml#p0300">9</a>, <a href="#B9780323855105000016.xhtml#t0020">15t</a>
</div>
<div id="B9780323855105000168.xhtml#ie0355" class="ind2">
feature selection, <a href="#B9780323855105000016.xhtml#p0285">9</a>, <a href="#B9780323855105000016.xhtml#st0060">17</a>, <a href="#B9780323855105000016.xhtml#t0025">18t</a>
</div>
<div id="B9780323855105000168.xhtml#ie0360" class="ind3">
embedded model based feature selection (EMbFS), <a href="#B9780323855105000016.xhtml#p0380">17</a>
</div>
<div id="B9780323855105000168.xhtml#ie0365" class="ind3">
filter-based feature selection (FbFS), <a href="#B9780323855105000016.xhtml#p0380">17</a>
</div>
<div id="B9780323855105000168.xhtml#ie0370" class="ind3">
wrapper-based feature selection (WbFS), <a href="#B9780323855105000016.xhtml#p0380">17</a>
</div>
<div id="B9780323855105000168.xhtml#ie0375" class="ind1">
Data visualization and correlation representation (DVCR), <a href="#B9780323855105000016.xhtml#st0065">19</a>
</div>
<div id="B9780323855105000168.xhtml#ie0380" class="ind2">
data visualization uses the statistical tool, graphics, <a href="#B9780323855105000016.xhtml#p0385">19</a>
</div>
<div id="B9780323855105000168.xhtml#ie0385" class="ind2">
visualization standards, <a href="#B9780323855105000016.xhtml#p0400">20</a>
</div>
<div id="B9780323855105000168.xhtml#ie0390" class="ind2">
visualization technologies, <a href="#B9780323855105000016.xhtml#p0400">20</a>
</div>
<div id="B9780323855105000168.xhtml#ie0395" class="ind1">
Data visualization and discovery (DVD), <a href="#B9780323855105000016.xhtml#p0220">4</a>
</div>
<div id="B9780323855105000168.xhtml#ie0400" class="ind1">
Datasets for data analytics, sources of, <a href="#B9780323855105000016.xhtml#st0080">22</a>, <a href="#B9780323855105000016.xhtml#t0035">27t</a>
</div>
<div id="B9780323855105000168.xhtml#ie0405" class="ind1">
Decimal Lat/Lon, <a href="#B9780323855105000016.xhtml#p0395">20</a>
</div>
<div id="B9780323855105000168.xhtml#ie0410" class="ind1">
Decision Tree (C4.5), <a href="#B9780323855105000041.xhtml#p0030">69</a>
</div>
<div id="B9780323855105000168.xhtml#ie0415" class="ind1">
Decision tree based PQD analysis, <a href="#B9780323855105000053.xhtml#p0030">92</a>
</div>
<div id="B9780323855105000168.xhtml#ie0420" class="ind1">
Deep convolutional neural network (ConvNet/CNN), <a href="#B9780323855105000028.xhtml#p0030">34</a>, <a href="#B9780323855105000028.xhtml#st0040">39</a>
</div>
<div id="B9780323855105000168.xhtml#ie0425" class="ind2">
ConvNet/CNN activation for selected hidden units for PVMF analysis model, <a href="#B9780323855105000028.xhtml#f0055">41f</a>
</div>
<div id="B9780323855105000168.xhtml#ie0430" class="ind2">
ConvNet/CNN based deep neural network illustration, <a href="#B9780323855105000028.xhtml#f0045">39f</a>
</div>
<div id="B9780323855105000168.xhtml#ie0435" class="ind2">
ConvNet/CNN based performance analysis for PVMF diagnosis mode, <a href="#B9780323855105000028.xhtml#t0015">40t</a>
</div>
<div id="B9780323855105000168.xhtml#ie0440" class="ind2">
optimal parameters used in training phase, <a href="#B9780323855105000028.xhtml#p0095">40</a>
</div>
<div id="B9780323855105000168.xhtml#ie0445" class="ind2">
performance evaluation representation for each condition of PVM as, <a href="#B9780323855105000028.xhtml#f0060">42f</a>
</div>
<div id="B9780323855105000168.xhtml#ie0450" class="ind2">
performance plot for PVMF analysis, <a href="#B9780323855105000028.xhtml#f0050">41f</a>
</div>
<div id="B9780323855105000168.xhtml#ie0455" class="ind1">
Deep learning (DL) neural network, <a href="#B9780323855105000077.xhtml#st0045">154</a>
</div>
<div id="B9780323855105000168.xhtml#ie0460" class="ind2">
architecture with multiple layers (N-layers) of RNN for DRNN model, <a href="#B9780323855105000077.xhtml#f0080">159f</a>
</div>
<div id="B9780323855105000168.xhtml#ie0465" class="ind1">
Deep neural network (DNN)
</div>
<div id="B9780323855105000168.xhtml#ie0470" class="ind2">
based short term forecasting model, <a href="#B9780323855105000077.xhtml#p0030">144</a>, <a href="#B9780323855105000077.xhtml#p0085">153</a>
</div>
<div id="B9780323855105000168.xhtml#ie0475" class="ind2">
based solar radiation forecast (SRF), <a href="#B9780323855105000077.xhtml#f0075">159f</a>
</div>
<div id="B9780323855105000168.xhtml#ie0480" class="ind3">
learning curve for training phase of SRF, <a href="#B9780323855105000077.xhtml#f0085">161f</a>, <a href="#B9780323855105000089.xhtml#f0075">189f</a>
</div>
<div id="B9780323855105000168.xhtml#ie0485" class="ind1">
DER (distributed energy resources) management, <a href="#B9780323855105000016.xhtml#p0200">3</a>, <a href="#B9780323855105000090.xhtml#p0035">196</a>
</div>
<div id="B9780323855105000168.xhtml#ie0490" class="ind1">
Diagnosis performance analysis of standard techniques, <a href="#B978032385510500003X.xhtml#st0065">56</a>
</div>
<div id="B9780323855105000168.xhtml#ie0495" class="ind2">
performance analysis of standard techniques with AI, <a href="#B978032385510500003X.xhtml#st0075">56</a>
</div>
<div id="B9780323855105000168.xhtml#ie0500" class="ind3">
MFQL based power transformer fault diagnosis, <a href="#B978032385510500003X.xhtml#st0085">59</a>
</div>
<div id="B9780323855105000168.xhtml#ie0505" class="ind3">
MLP-ANN based power transformer fault diagnosis, <a href="#B978032385510500003X.xhtml#st0080">56</a>
</div>
<div id="B9780323855105000168.xhtml#ie0510" class="ind2">
performance analysis of standard techniques without AI, <a href="#B978032385510500003X.xhtml#st0070">56</a>
</div>
<div id="B9780323855105000168.xhtml#ie0515" class="ind1">
DIB (dual-ion battery), <a href="#B9780323855105000107.xhtml#p0010">215</a>
</div>
<div id="B9780323855105000168.xhtml#ie0520" class="ind1">
DMS latitude/longitude, decimal degrees, <a href="#B9780323855105000016.xhtml#p0395">20</a>
</div>
<div id="B9780323855105000168.xhtml#ie0525" class="ind1">
DNN, <a href="#B9780323855105000168.xhtml#ie0465"><span class="italic">See</span> Deep neural network (DNN)</a>
</div>
<div id="B9780323855105000168.xhtml#ie0530" class="ind1">
Documentation of visual failures in the field (DoVFiF), <a href="#B9780323855105000028.xhtml#p0020">32</a>
</div>
<div id="B9780323855105000168.xhtml#ie0535" class="ind1">
DPP, <a href="#B9780323855105000168.xhtml#ie0325"><span class="italic">See</span> Data preprocessing (DPP)</a>
</div>
<div id="B9780323855105000168.xhtml#ie0540" class="ind1">
DSM (demand side management), <a href="#B9780323855105000016.xhtml#p0200">3</a>
</div>
<div id="B9780323855105000168.xhtml#ie0545" class="ind1">
DVD approach and formulation, <a href="#B9780323855105000016.xhtml#p0205">3</a>
</div>
<div id="B9780323855105000168.xhtml#st0030" class="idxletter">
E
</div>
<div id="B9780323855105000168.xhtml#ie0550" class="ind1">
EARCH (exponential generalized ARCH) model, <a href="#B9780323855105000090.xhtml#p0050">198</a>
</div>
<div id="B9780323855105000168.xhtml#ie0555" class="ind1">
Economic load dispatch (ELD, <a href="#B9780323855105000090.xhtml#t0010">194t</a>
</div>
<div id="B9780323855105000168.xhtml#ie0560" class="ind1">
Efficient power procurement, <a href="#B9780323855105000090.xhtml#p0015">193</a>
</div>
<div id="B9780323855105000168.xhtml#ie0565" class="ind1">
Electric load forecasting (ELF), <a href="#B9780323855105000090.xhtml#p0010">193</a>, <a href="#B9780323855105000090.xhtml#p0045">197</a>, <a href="#B9780323855105000090.xhtml#p0200">212</a>, <a href="#B9780323855105000168.xhtml#ie1395"><span class="italic">See also</span> Load forecasting (LF)</a>
</div>
<div id="B9780323855105000168.xhtml#ie0570" class="ind1">
Electrical damage, <a href="#B9780323855105000053.xhtml#p0020">91</a>
</div>
<div id="B9780323855105000168.xhtml#ie0575" class="ind1">
Electrical power distribution system (EPDS), <a href="#B9780323855105000053.xhtml#p0020">91</a>
</div>
<div id="B9780323855105000168.xhtml#ie0580" class="ind1">
Electrical power network (EPN), <a href="#B9780323855105000065.xhtml#p0010">115</a>
</div>
<div id="B9780323855105000168.xhtml#ie0585" class="ind2">
faults of, <a href="#B9780323855105000065.xhtml#p0015">115</a>
</div>
<div id="B9780323855105000168.xhtml#ie0590" class="ind1">
Electrical power system, <a href="#B9780323855105000053.xhtml#p0020">91</a><span id="B9780323855105000168.xhtml#page_245" data-aria-label="Page 245" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div id="B9780323855105000168.xhtml#ie0595" class="ind1">
Electroluminescence (EL) method (ELM), <a href="#B9780323855105000028.xhtml#p0025">32</a>
</div>
<div id="B9780323855105000168.xhtml#ie0600" class="ind2">
ELM based performance representation of proposed approach, <a href="#B9780323855105000053.xhtml#f0085">107f</a>
</div>
<div id="B9780323855105000168.xhtml#ie0605" class="ind2">
models designed for, <a href="#B9780323855105000053.xhtml#p0160">106</a>
</div>
<div id="B9780323855105000168.xhtml#ie0610" class="ind2">
performance analysis of, <a href="#B9780323855105000053.xhtml#t0030">106t</a>
</div>
<div id="B9780323855105000168.xhtml#ie0615" class="ind2">
PQDD interpretation of, <a href="#B9780323855105000053.xhtml#p0160">106</a>
</div>
<div id="B9780323855105000168.xhtml#ie0620" class="ind1">
ELF, <a href="#B9780323855105000168.xhtml#ie0565"><span class="italic">See</span> Electric load forecasting (ELF)</a>
</div>
<div id="B9780323855105000168.xhtml#ie0625" class="ind1">
ELM, <a href="#B9780323855105000168.xhtml#ie0665"><span class="italic">See</span> Extreme learning machine (ELM)</a>
</div>
<div id="B9780323855105000168.xhtml#ie0630" class="ind1">
Embedded model based feature selection (EMbFS), <a href="#B9780323855105000016.xhtml#p0380">17</a>
</div>
<div id="B9780323855105000168.xhtml#ie0635" class="ind1">
Empirical mode decomposition (EMD)/ensemble EMD based PQD analysis, <a href="#B9780323855105000053.xhtml#p0030">92</a>
</div>
<div id="B9780323855105000168.xhtml#ie0640" class="ind1">
Energy management system, <a href="#B9780323855105000016.xhtml#p0200">3</a>
</div>
<div id="B9780323855105000168.xhtml#ie0645" class="ind1">
ESS (energy storage system) management, <a href="#B9780323855105000016.xhtml#p0200">3</a>, <a href="#B9780323855105000090.xhtml#p0035">196</a>
</div>
<div id="B9780323855105000168.xhtml#ie0650" class="ind1">
European patent office (EPO), <a href="#B9780323855105000107.xhtml#p0010">215</a>
</div>
<div id="B9780323855105000168.xhtml#ie0655" class="ind1">
EVs (electric vehicles) management, <a href="#B9780323855105000016.xhtml#p0200">3</a>
</div>
<div id="B9780323855105000168.xhtml#ie0660" class="ind1">
Exponential smoothing (ES), <a href="#B9780323855105000090.xhtml#p0050">198</a>
</div>
<div id="B9780323855105000168.xhtml#ie0665" class="ind1">
Extreme learning machine (ELM), <a href="#B9780323855105000041.xhtml#p0040">69</a>
</div>
<div id="B9780323855105000168.xhtml#ie0670" class="ind2">
advantages, <a href="#B9780323855105000053.xhtml#p0035">93</a>
</div>
<div id="B9780323855105000168.xhtml#ie0675" class="ind2">
overview, <a href="#B9780323855105000053.xhtml#st0050">104</a>
</div>
<div id="B9780323855105000168.xhtml#st0035" class="idxletter">
F
</div>
<div id="B9780323855105000168.xhtml#ie0680" class="ind1">
Fault diagnosis and condition assessment (FDCA), <a href="#B9780323855105000041.xhtml#p0025">68</a>
</div>
<div id="B9780323855105000168.xhtml#ie0685" class="ind1">
FDbFE for CM of smart grid applications, <a href="#B9780323855105000016.xhtml#t0015">13t</a>
</div>
<div id="B9780323855105000168.xhtml#ie0690" class="ind1">
Feature extraction using EEMD, <a href="#B9780323855105000065.xhtml#st0040">119</a>
</div>
<div id="B9780323855105000168.xhtml#ie0695" class="ind1">
FFNN (feedforward neural network), <a href="#B9780323855105000053.xhtml#p0090">104</a>
</div>
<div id="B9780323855105000168.xhtml#ie0700" class="ind1">
Filter-based feature selection (FbFS), <a href="#B9780323855105000016.xhtml#p0380">17</a>
</div>
<div id="B9780323855105000168.xhtml#ie0705" class="ind1">
Financial forecast, <a href="#B9780323855105000090.xhtml#p0015">193</a>
</div>
<div id="B9780323855105000168.xhtml#ie0710" class="ind1">
Fisher score (FS), <a href="#B9780323855105000016.xhtml#t0025">18t</a>
</div>
<div id="B9780323855105000168.xhtml#ie0715" class="ind1">
Floating Point Operations (FLOPS), <a href="#B9780323855105000028.xhtml#p0085">39</a>
</div>
<div id="B9780323855105000168.xhtml#ie0720" class="ind1">
Forecasting models for load forecasting, <a href="#B9780323855105000090.xhtml#f0030">199f</a>
</div>
<div id="B9780323855105000168.xhtml#ie0725" class="ind1">
Forecasting, prediction, <a href="#B9780323855105000016.xhtml#p0200">3</a>
</div>
<div id="B9780323855105000168.xhtml#ie0730" class="ind1">
Fossil fuel based energy, <a href="#B9780323855105000028.xhtml#p0010">31</a>
</div>
<div id="B9780323855105000168.xhtml#ie0735" class="ind1">
Fuel mix selection planning, <a href="#B9780323855105000090.xhtml#p0015">193</a>
</div>
<div id="B9780323855105000168.xhtml#ie0740" class="ind1">
Fuel ordering planning, <a href="#B9780323855105000090.xhtml#p0015">193</a>
</div>
<div id="B9780323855105000168.xhtml#ie0745" class="ind1">
Fuzzy-logic, <a href="#B9780323855105000065.xhtml#p0020">116</a>
</div>
<div id="B9780323855105000168.xhtml#ie0750" class="ind1">
Fuzzy-logic (FL) based PQD analysis, <a href="#B9780323855105000053.xhtml#p0030">92</a>
</div>
<div id="B9780323855105000168.xhtml#ie0755" class="ind1">
Fuzzy-Q-learning (FQL) based fuzzy reinforcement learning (FRL) approach, <a href="#B9780323855105000090.xhtml#p0020">194</a>
</div>
<div id="B9780323855105000168.xhtml#st0040" class="idxletter">
G
</div>
<div id="B9780323855105000168.xhtml#ie0760" class="ind1">
GARCH (generalized ARCH) model, <a href="#B9780323855105000090.xhtml#p0050">198</a>
</div>
<div id="B9780323855105000168.xhtml#ie0765" class="ind1">
Gene expression programming (GEP), <a href="#B9780323855105000041.xhtml#st0040">72</a>
</div>
<div id="B9780323855105000168.xhtml#ie0770" class="ind2">
classification accuracy (CA) computation, <a href="#B9780323855105000041.xhtml#p0120">77</a>, <a href="#B9780323855105000041.xhtml#p0155">79</a>, <a href="#B9780323855105000041.xhtml#p0390">82</a>
</div>
<div id="B9780323855105000168.xhtml#ie0775" class="ind2">
demonstration by using ANN, SVM, and, <a href="#B9780323855105000041.xhtml#t0045">85t</a>
</div>
<div id="B9780323855105000168.xhtml#ie0780" class="ind2">
ET representation for model, <a href="#B9780323855105000041.xhtml#f0050">80f</a>, <a href="#B9780323855105000041.xhtml#f0055">81f</a>, <a href="#B9780323855105000041.xhtml#f0065">82f</a>, <a href="#B9780323855105000041.xhtml#f0070">83f</a>
</div>
<div id="B9780323855105000168.xhtml#ie0785" class="ind2">
external fault classifier based on, <a href="#B9780323855105000041.xhtml#st0045">73</a>
</div>
<div id="B9780323855105000168.xhtml#ie0790" class="ind3">
dataset: training and testing, <a href="#B9780323855105000041.xhtml#st0050">73</a>
</div>
<div id="B9780323855105000168.xhtml#ie0795" class="ind3">
GEP approach, <a href="#B9780323855105000041.xhtml#st0055">73</a>
</div>
<div id="B9780323855105000168.xhtml#ie0800" class="ind3">
GEP model formulation, <a href="#B9780323855105000041.xhtml#st0060">75</a>
</div>
<div id="B9780323855105000168.xhtml#ie0805" class="ind2">
GEP based binary classifier demonstration for IM FDD, <a href="#B9780323855105000041.xhtml#f0035">75f</a>
</div>
<div id="B9780323855105000168.xhtml#ie0810" class="ind2">
graphical example for, <a href="#B9780323855105000041.xhtml#f0020">72f</a>
</div>
<div id="B9780323855105000168.xhtml#ie0815" class="ind2">
high level implementation procedure for, <a href="#B9780323855105000041.xhtml#f0040">78f</a>
</div>
<div id="B9780323855105000168.xhtml#ie0820" class="ind2">
MCSA as an efficient approach, <a href="#B9780323855105000041.xhtml#p0460">86</a>
</div>
<div id="B9780323855105000168.xhtml#ie0825" class="ind2">
methodology and data sources, <a href="#B9780323855105000041.xhtml#st0030">71</a>
</div>
<div id="B9780323855105000168.xhtml#ie0830" class="ind2">
MLP model output for training phase, testing phase, graphical representation of, <a href="#B9780323855105000041.xhtml#f0075">84f</a>
</div>
<div id="B9780323855105000168.xhtml#ie0835" class="ind2">
MSE calculation, <a href="#B9780323855105000041.xhtml#p0125">77</a>
</div>
<div id="B9780323855105000168.xhtml#ie0840" class="ind2">
optimized parameters for GEP models, <a href="#B9780323855105000041.xhtml#p0110">76</a>
</div>
<div id="B9780323855105000168.xhtml#ie0845" class="ind2">
samples validation, <a href="#B9780323855105000041.xhtml#t0040">84t</a>
</div>
<div id="B9780323855105000168.xhtml#ie0850" class="ind2">
working steps for, <a href="#B9780323855105000041.xhtml#f0025">73f</a>
</div>
<div id="B9780323855105000168.xhtml#ie0855" class="ind1">
Generation &amp; transmission capital investment planning, <a href="#B9780323855105000090.xhtml#p0015">193</a>
</div>
<div id="B9780323855105000168.xhtml#ie0860" class="ind1">
Geocentric, <a href="#B9780323855105000016.xhtml#p0395">20</a>
</div>
<div id="B9780323855105000168.xhtml#ie0865" class="ind1">
Geodesic, <a href="#B9780323855105000016.xhtml#p0395">20</a>
</div>
<div id="B9780323855105000168.xhtml#ie0870" class="ind1">
GEP, <a href="#B9780323855105000168.xhtml#ie0765"><span class="italic">See</span> Gene expression programming (GEP)</a>
</div>
<div id="B9780323855105000168.xhtml#ie0875" class="ind1">
GIS, <a href="#B9780323855105000016.xhtml#p0395">20</a>
</div>
<div id="B9780323855105000168.xhtml#ie0880" class="ind1">
GoogleNet, VGGNet, <a href="#B9780323855105000028.xhtml#p0085">39</a>
</div>
<div id="B9780323855105000168.xhtml#ie0885" class="ind1">
Gain ratio (GR), <a href="#B9780323855105000016.xhtml#t0025">18t</a>
</div>
<div id="B9780323855105000168.xhtml#ie0890" class="ind1">
Grey model (GM), <a href="#B9780323855105000090.xhtml#p0050">198</a>
</div>
<div id="B9780323855105000168.xhtml#ie0895" class="ind1">
Grid smart, <a href="#B9780323855105000053.xhtml#p0020">91</a>
</div>
<div id="B9780323855105000168.xhtml#st0045" class="idxletter">
H
</div>
<div id="B9780323855105000168.xhtml#ie0900" class="ind1">
Heuristic-Based Selection Algorithms (HbSA), <a href="#B9780323855105000016.xhtml#p0380">17</a>
</div>
<div id="B9780323855105000168.xhtml#ie0905" class="ind1">
Hybrid techniques for PQD analysis, <a href="#B9780323855105000053.xhtml#p0030">92</a>
</div>
<div id="B9780323855105000168.xhtml#st0050" class="idxletter">
I
</div>
<div id="B9780323855105000168.xhtml#ie0910" class="ind1">
IDA/IBDA market, <a href="#B9780323855105000016.xhtml#p0220">4</a>
</div>
<div id="B9780323855105000168.xhtml#ie0915" class="ind1">
Image based methods, <a href="#B9780323855105000077.xhtml#p0060">147</a>
</div>
<div id="B9780323855105000168.xhtml#ie0920" class="ind1">
Induction motors (IMs), <a href="#B9780323855105000041.xhtml#p0010">67</a>
</div>
<div id="B9780323855105000168.xhtml#ie0925" class="ind2">
anomaly condition or faults befalling, <a href="#B9780323855105000041.xhtml#p0020">68</a>
</div>
<div id="B9780323855105000168.xhtml#ie0930" class="ind3">
bearing side faults, <a href="#B9780323855105000041.xhtml#p0020">68</a>
</div>
<div id="B9780323855105000168.xhtml#ie0935" class="ind3">
broken bars fault, <a href="#B9780323855105000041.xhtml#p0020">68</a>
</div>
<div id="B9780323855105000168.xhtml#ie0940" class="ind3">
rotor side faults, <a href="#B9780323855105000041.xhtml#p0020">68</a>
</div>
<div id="B9780323855105000168.xhtml#ie0945" class="ind3">
side faults, <a href="#B9780323855105000041.xhtml#p0020">68</a>
</div>
<div id="B9780323855105000168.xhtml#ie0950" class="ind3">
static air gap eccentricity, <a href="#B9780323855105000041.xhtml#p0020">68</a>
</div>
<div id="B9780323855105000168.xhtml#ie0955" class="ind3">
stator winding faults, <a href="#B9780323855105000041.xhtml#p0020">68</a>
</div>
<div id="B9780323855105000168.xhtml#ie0960" class="ind2">
codification of the faults, <a href="#B9780323855105000041.xhtml#t0010">68t</a>
</div>
<div id="B9780323855105000168.xhtml#ie0965" class="ind2">
condition monitoring (CM) of IMs, <a href="#B9780323855105000041.xhtml#p0015">67</a>
</div>
<div id="B9780323855105000168.xhtml#ie0970" class="ind3">
Citing patents, <a href="#B9780323855105000041.xhtml#p0065">70</a><span id="B9780323855105000168.xhtml#page_246" data-aria-label="Page 246" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div id="B9780323855105000168.xhtml#ie0975" class="ind3">
innovations overview, <a href="#B9780323855105000041.xhtml#st0025">70</a>
</div>
<div id="B9780323855105000168.xhtml#ie0980" class="ind3">
market in the globe, <a href="#B9780323855105000041.xhtml#p0070">70</a>
</div>
<div id="B9780323855105000168.xhtml#ie0985" class="ind3">
organizations, <a href="#B9780323855105000041.xhtml#p0065">70</a>
</div>
<div id="B9780323855105000168.xhtml#ie0990" class="ind3">
scholarly work based analysis, <a href="#B9780323855105000041.xhtml#p0065">70</a>
</div>
<div id="B9780323855105000168.xhtml#ie0995" class="ind2">
external fault identification approaches, <a href="#B9780323855105000041.xhtml#p0025">68</a>
</div>
<div id="B9780323855105000168.xhtml#ie1000" class="ind3">
PSVM for diagnosing external faults, <a href="#B9780323855105000041.xhtml#p0045">69</a>
</div>
<div id="B9780323855105000168.xhtml#ie1005" class="ind2">
fault classification tree for, <a href="#B9780323855105000041.xhtml#f0010">68f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1010" class="ind2">
GEP approach for fault identification, <a href="#B9780323855105000041.xhtml#p0050">69</a>
</div>
<div id="B9780323855105000168.xhtml#ie1015" class="ind2">
GEP proposed approach implementation for IM fault diagnosis, <a href="#B9780323855105000041.xhtml#f0030">74f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1020" class="ind2">
IM condition monitoring innovations, Brief information for, <a href="#B9780323855105000041.xhtml#st0025">70</a>
</div>
<div id="B9780323855105000168.xhtml#ie1025" class="ind2">
multi-class fault diagnosis scheme for
</div>
<div id="B9780323855105000168.xhtml#ie1030" class="ind3">
Hilbert transform (HT), <a href="#B9780323855105000041.xhtml#p0045">69</a>
</div>
<div id="B9780323855105000168.xhtml#ie1035" class="ind3">
Vibration signals of sensor, <a href="#B9780323855105000041.xhtml#p0045">69</a>
</div>
<div id="B9780323855105000168.xhtml#ie1040" class="ind3">
Wavelet transform (WT), <a href="#B9780323855105000041.xhtml#p0045">69</a>
</div>
<div id="B9780323855105000168.xhtml#ie1045" class="ind2">
proposed fault diagnosis and condition assessment (FDCA) model, <a href="#B9780323855105000041.xhtml#p0055">70</a>
</div>
<div id="B9780323855105000168.xhtml#ie1050" class="ind1">
Information gain (IG), <a href="#B9780323855105000016.xhtml#t0025">18t</a>
</div>
<div id="B9780323855105000168.xhtml#ie1055" class="ind1">
Intelligent data analysis for WSFP, <a href="#B9780323855105000089.xhtml#st0025">167</a>
</div>
<div id="B9780323855105000168.xhtml#ie1060" class="ind1">
Instrumentation &amp; control, <a href="#B9780323855105000016.xhtml#p0200">3</a>
</div>
<div id="B9780323855105000168.xhtml#ie1065" class="ind1">
Intelligent data analytics
</div>
<div id="B9780323855105000168.xhtml#ie1070" class="ind2">
application area of, <a href="#B9780323855105000016.xhtml#p0405">20</a>
</div>
<div id="B9780323855105000168.xhtml#ie1075" class="ind2">
for business, <a href="#B9780323855105000016.xhtml#st0030">4</a>
</div>
<div id="B9780323855105000168.xhtml#ie1080" class="ind2">
for load forecasting, <a href="#B9780323855105000090.xhtml#st0025">196</a>
</div>
<div id="B9780323855105000168.xhtml#ie1085" class="ind2">
for smart grid, <a href="#B9780323855105000016.xhtml#st0035">6</a>
</div>
<div id="B9780323855105000168.xhtml#ie1090" class="ind1">
Intelligent data/big data analytics (IDA/IBDA), <a href="#B9780323855105000016.xhtml#p0220">4</a>, <a href="#B9780323855105000016.xhtml#p0230">5</a>
</div>
<div id="B9780323855105000168.xhtml#ie1095" class="ind1">
Intrinsic mode functions (IMFs), <a href="#B9780323855105000089.xhtml#p0110">184</a>
</div>
<div id="B9780323855105000168.xhtml#ie1100" class="ind2">
based one-step ahead WS forecasting performance indices representation, <a href="#B9780323855105000089.xhtml#t0050">189t</a>
</div>
<div id="B9780323855105000168.xhtml#ie1105" class="ind2">
implementation of the J48 algorithm, <a href="#B9780323855105000089.xhtml#p0155">186</a>
</div>
<div id="B9780323855105000168.xhtml#ie1110" class="ind1">
IoT devices, growth in, <a href="#B9780323855105000016.xhtml#f0010">8f</a>
</div>
<div id="B9780323855105000168.xhtml#st0055" class="idxletter">
J
</div>
<div id="B9780323855105000168.xhtml#ie1115" class="ind1">
J48 algorithm's models, <a href="#B9780323855105000053.xhtml#p0085">102</a>
</div>
<div id="B9780323855105000168.xhtml#ie1120" class="ind1">
Java 2D, <a href="#B9780323855105000016.xhtml#p0395">20</a>
</div>
<div id="B9780323855105000168.xhtml#ie1125" class="ind1">
Jawaharlal Nehru National Solar Mission (JNNSM) in 2010, <a href="#B9780323855105000077.xhtml#p0015">143</a>
</div>
<div id="B9780323855105000168.xhtml#st0060" class="idxletter">
K
</div>
<div id="B9780323855105000168.xhtml#ie1130" class="ind1">
K-Air (potassium-air battery: PAB), <a href="#B9780323855105000107.xhtml#p0010">215</a>
</div>
<div id="B9780323855105000168.xhtml#ie1135" class="ind1">
Kalman filter model, <a href="#B9780323855105000090.xhtml#p0050">198</a>
</div>
<div id="B9780323855105000168.xhtml#ie1140" class="ind1">
k-Nearest Neighbor (KNN), <a href="#B9780323855105000041.xhtml#p0030">69</a>
</div>
<div id="B9780323855105000168.xhtml#st0065" class="idxletter">
L
</div>
<div id="B9780323855105000168.xhtml#ie1145" class="ind1">
Laplacian score (LS), <a href="#B9780323855105000016.xhtml#t0025">18t</a>
</div>
<div id="B9780323855105000168.xhtml#ie1150" class="ind1">
LASSO, <a href="#B9780323855105000016.xhtml#p0380">17</a>
</div>
<div id="B9780323855105000168.xhtml#ie1155" class="ind1">
LF, <a href="#B9780323855105000168.xhtml#ie1395"><span class="italic">See</span> Load forecasting (LF)</a>
</div>
<div id="B9780323855105000168.xhtml#ie1160" class="ind1">
LIB, <a href="#B9780323855105000168.xhtml#ie1180"><span class="italic">See</span> Lithium-ion battery (LIB)</a>
</div>
<div id="B9780323855105000168.xhtml#ie1165" class="ind1">
Linear time series models, <a href="#B9780323855105000090.xhtml#p0050">198</a>
</div>
<div id="B9780323855105000168.xhtml#ie1170" class="ind1">
Li-S (lithium-sulfur battery: LSB), <a href="#B9780323855105000107.xhtml#p0010">215</a>
</div>
<div id="B9780323855105000168.xhtml#ie1175" class="ind1">
Lithium cobalt oxide battery-LCOB, <a href="#B9780323855105000107.xhtml#f0025">217f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1180" class="ind1">
Lithium-ion battery (LIB), <a href="#B9780323855105000107.xhtml#p0015">215</a>
</div>
<div id="B9780323855105000168.xhtml#ie1185" class="ind2">
data collection for study, <a href="#B9780323855105000107.xhtml#st0030">218</a>
</div>
<div id="B9780323855105000168.xhtml#ie1190" class="ind3">
battery temperature and time relationship, <a href="#B9780323855105000107.xhtml#f0040">220f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1195" class="ind3">
charging process, <a href="#B9780323855105000107.xhtml#p0045">218</a>
</div>
<div id="B9780323855105000168.xhtml#ie1200" class="ind3">
current measured at load versus time representation during discharging condition, <a href="#B9780323855105000107.xhtml#f0070">223f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1205" class="ind3">
current measured versus time representation during charging condition, <a href="#B9780323855105000107.xhtml#f0035">219f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1210" class="ind3">
discharging process, <a href="#B9780323855105000107.xhtml#p0045">218</a>
</div>
<div id="B9780323855105000168.xhtml#ie1215" class="ind3">
impedance measurement, <a href="#B9780323855105000107.xhtml#p0045">218</a>
</div>
<div id="B9780323855105000168.xhtml#ie1220" class="ind3">
output current versus time representation during charging condition, <a href="#B9780323855105000107.xhtml#f0045">220f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1225" class="ind3">
output current versus time representation during discharging condition, <a href="#B9780323855105000107.xhtml#f0065">222f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1230" class="ind3">
temperature versus time representation during discharging condition, <a href="#B9780323855105000107.xhtml#f0075">223f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1235" class="ind3">
terminal voltage versus time representation during charging condition, <a href="#B9780323855105000107.xhtml#f0030">219f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1240" class="ind3">
voltage measured versus time representation during charging condition, <a href="#B9780323855105000107.xhtml#f0050">221f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1245" class="ind3">
voltage measured versus time representation during discharging condition, <a href="#B9780323855105000107.xhtml#f0055">221f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1250" class="ind2">
forecasted global LIBs market, <a href="#B9780323855105000107.xhtml#p0015">215</a>, <a href="#B9780323855105000107.xhtml#f0025">217f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1255" class="ind2">
formulation of HI extraction and optimization, <a href="#B9780323855105000107.xhtml#st0040">224</a>, <a href="#B9780323855105000107.xhtml#st0100">231</a>
</div>
<div id="B9780323855105000168.xhtml#ie1260" class="ind3">
HI extraction, <a href="#B9780323855105000107.xhtml#st0045">224</a>, <a href="#B9780323855105000107.xhtml#st0105">231</a>
</div>
<div id="B9780323855105000168.xhtml#ie1265" class="ind3">
HI optimization using Box-Cox transformation and its parameter identification, <a href="#B9780323855105000107.xhtml#st0050">225</a>, <a href="#B9780323855105000107.xhtml#st0110">232</a>
</div>
<div id="B9780323855105000168.xhtml#ie1270" class="ind3">
HI performance evaluation, <a href="#B9780323855105000107.xhtml#st0055">226</a>, <a href="#B9780323855105000107.xhtml#st0120">234</a>
</div>
<div id="B9780323855105000168.xhtml#ie1275" class="ind3">
transformed HI correlation analysis, <a href="#B9780323855105000107.xhtml#st0115">232</a>
</div>
<div id="B9780323855105000168.xhtml#ie1280" class="ind2">
health indicator (HI), <a href="#B9780323855105000107.xhtml#p0030">218</a>
</div>
<div id="B9780323855105000168.xhtml#ie1285" class="ind2">
performance evaluation methods, <a href="#B9780323855105000107.xhtml#p0035">218</a>
</div>
<div id="B9780323855105000168.xhtml#ie1290" class="ind2">
proposed approach framework, <a href="#B9780323855105000107.xhtml#st0035">220</a>
</div>
<div id="B9780323855105000168.xhtml#ie1295" class="ind3">
approach for HI and RUL estimation, <a href="#B9780323855105000107.xhtml#f0080">224f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1300" class="ind2">
repetitive charge/discharge condition, <a href="#B9780323855105000107.xhtml#p0020">217</a><span id="B9780323855105000168.xhtml#page_247" data-aria-label="Page 247" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div id="B9780323855105000168.xhtml#ie1305" class="ind2">
RUL estimation using ANN, <a href="#B9780323855105000107.xhtml#st0125">236</a>
</div>
<div id="B9780323855105000168.xhtml#ie1310" class="ind3">
case studies, <a href="#B9780323855105000107.xhtml#p0390">236</a>
</div>
<div id="B9780323855105000168.xhtml#ie1315" class="ind3">
Failure cycle estimation with EOL criterion, <a href="#B9780323855105000107.xhtml#f0135">238f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1320" class="ind3">
Threshold time and failure cycle estimation, <a href="#B9780323855105000107.xhtml#f0140">238f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1325" class="ind3">
TI failure threshold with respect to battery capacity, <a href="#B9780323855105000107.xhtml#f0145">239f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1330" class="ind3">
TI failure threshold with respect to BC transformed HI, <a href="#B9780323855105000107.xhtml#f0150">239f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1335" class="ind3">
estimated RUL representation, <a href="#B9780323855105000107.xhtml#f0155">240f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1340" class="ind2">
RUL evaluation using multi-ELM, <a href="#B9780323855105000107.xhtml#p0020">217</a>, <a href="#B9780323855105000107.xhtml#st0060">226</a>
</div>
<div id="B9780323855105000168.xhtml#ie1345" class="ind3">
RUL prediction, <a href="#B9780323855105000107.xhtml#st0065">226</a>
</div>
<div id="B9780323855105000168.xhtml#ie1350" class="ind3">
mathematical modeling of ELMs for RUL evaluation, <a href="#B9780323855105000107.xhtml#st0070">227</a>, <a href="#B9780323855105000107.xhtml#t0020">240t</a>
</div>
<div id="B9780323855105000168.xhtml#ie1355" class="ind4">
SELM, <a href="#B9780323855105000107.xhtml#st0075">227</a>
</div>
<div id="B9780323855105000168.xhtml#ie1360" class="ind4">
SSELM, <a href="#B9780323855105000107.xhtml#st0080">229</a>
</div>
<div id="B9780323855105000168.xhtml#ie1365" class="ind4">
USELM, <a href="#B9780323855105000107.xhtml#st0085">230</a>
</div>
<div id="B9780323855105000168.xhtml#ie1370" class="ind2">
RUL performance analysis, <a href="#B9780323855105000107.xhtml#st0090">230</a>
</div>
<div id="B9780323855105000168.xhtml#ie1375" class="ind1">
Lithium iron phosphate battery-LFPB, <a href="#B9780323855105000107.xhtml#f0025">217f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1380" class="ind1">
Lithium manganese oxide battery-LMOB, <a href="#B9780323855105000107.xhtml#f0025">217f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1385" class="ind1">
Lithium nickel cobalt aluminum oxide battery-NCAB, <a href="#B9780323855105000107.xhtml#f0025">217f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1390" class="ind1">
Lithium nickel manganese cobalt oxide battery-NCMB, <a href="#B9780323855105000107.xhtml#f0025">217f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1395" class="ind1">
Load forecasting (LF), <a href="#B9780323855105000090.xhtml#p0015">193</a>
</div>
<div id="B9780323855105000168.xhtml#ie1400" class="ind2">
advantages of, <a href="#B9780323855105000090.xhtml#p0020">194</a>
</div>
<div id="B9780323855105000168.xhtml#ie1405" class="ind2">
long-term forecasting (LTF), <a href="#B9780323855105000090.xhtml#p0015">193</a>
</div>
<div id="B9780323855105000168.xhtml#ie1410" class="ind2">
medium-term forecasting (MTF), <a href="#B9780323855105000090.xhtml#p0015">193</a>
</div>
<div id="B9780323855105000168.xhtml#ie1415" class="ind2">
methodology and approaches implementation
</div>
<div id="B9780323855105000168.xhtml#ie1420" class="ind3">
case studies
</div>
<div id="B9780323855105000168.xhtml#ie1425" class="ind4">
performance evaluation, <a href="#B9780323855105000090.xhtml#st0055">207</a>
</div>
<div id="B9780323855105000168.xhtml#ie1430" class="ind4">
month-ahead forecasting, <a href="#B9780323855105000090.xhtml#st0060">208</a>
</div>
<div id="B9780323855105000168.xhtml#ie1435" class="ind4">
week-ahead forecasting, <a href="#B9780323855105000090.xhtml#st0065">208</a>
</div>
<div id="B9780323855105000168.xhtml#ie1440" class="ind4">
day-ahead forecasting, <a href="#B9780323855105000090.xhtml#st0070">210</a>
</div>
<div id="B9780323855105000168.xhtml#ie1445" class="ind4">
hour-ahead forecasting, <a href="#B9780323855105000090.xhtml#st0075">210</a>
</div>
<div id="B9780323855105000168.xhtml#ie1450" class="ind3">
data collection, <a href="#B9780323855105000090.xhtml#st0050">202</a>, <a href="#B9780323855105000090.xhtml#t0020">203t</a>, <a href="#B9780323855105000090.xhtml#f0040">204</a>, <a href="#B9780323855105000090.xhtml#f0095">206f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1455" class="ind4">
hourly ELF, <a href="#B9780323855105000090.xhtml#p0165">202</a>
</div>
<div id="B9780323855105000168.xhtml#ie1460" class="ind4">
weekly load forecasting, <a href="#B9780323855105000090.xhtml#p0165">202</a>
</div>
<div id="B9780323855105000168.xhtml#ie1465" class="ind4">
monthly load forecasting, <a href="#B9780323855105000090.xhtml#p0165">202</a>
</div>
<div id="B9780323855105000168.xhtml#ie1470" class="ind3">
implementation of FRL based FQL based LFM (load forecasting model), <a href="#B9780323855105000090.xhtml#p0085">201</a>
</div>
<div id="B9780323855105000168.xhtml#ie1475" class="ind3">
proposed approach for LF using FQL based FRL approach, <a href="#B9780323855105000090.xhtml#p0060">200</a>
</div>
<div id="B9780323855105000168.xhtml#ie1480" class="ind4">
advantages of proposed approaches, <a href="#B9780323855105000090.xhtml#p0060">200</a>
</div>
<div id="B9780323855105000168.xhtml#ie1485" class="ind3">
proposed hybrid model for load forecast, <a href="#B9780323855105000090.xhtml#f0035">200f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1490" class="ind2">
short-term forecasting (STF), <a href="#B9780323855105000090.xhtml#p0015">193</a>
</div>
<div id="B9780323855105000168.xhtml#ie1495" class="ind2">
uncertainties of, <a href="#B9780323855105000090.xhtml#p0020">194</a>
</div>
<div id="B9780323855105000168.xhtml#ie1500" class="ind1">
Low operation &amp; maintenance (O&amp;M) cost
</div>
<div id="B9780323855105000168.xhtml#st0070" class="idxletter">
M
</div>
<div id="B9780323855105000168.xhtml#ie1505" class="ind1">
MA (moving average) model, <a href="#B9780323855105000090.xhtml#p0050">198</a>
</div>
<div id="B9780323855105000168.xhtml#ie1510" class="ind1">
Machine learning (ML) approaches, <a href="#B9780323855105000016.xhtml#p0205">3</a>
</div>
<div id="B9780323855105000168.xhtml#ie1515" class="ind1">
Machine learning based data analytics software and tools, <a href="#B9780323855105000016.xhtml#t0030">23t</a>
</div>
<div id="B9780323855105000168.xhtml#ie1520" class="ind1">
Maintenance scheduling, <a href="#B9780323855105000090.xhtml#t0010">194t</a>
</div>
<div id="B9780323855105000168.xhtml#ie1525" class="ind1">
Malfunctionality of customer equipment, <a href="#B9780323855105000053.xhtml#p0020">91</a>
</div>
<div id="B9780323855105000168.xhtml#ie1530" class="ind1">
Management of the power system (PSM), <a href="#B9780323855105000090.xhtml#p0010">193</a>
</div>
<div id="B9780323855105000168.xhtml#ie1535" class="ind1">
MATLAB platform, <a href="#B9780323855105000053.xhtml#p0045">93</a>
</div>
<div id="B9780323855105000168.xhtml#ie1540" class="ind1">
MATLAB software, <a href="#B9780323855105000016.xhtml#t0030">23t</a>, <a href="#B9780323855105000028.xhtml#p0090">39</a>
</div>
<div id="B9780323855105000168.xhtml#ie1545" class="ind1">
MFQL based power transformer fault diagnosis, <a href="#B978032385510500003X.xhtml#st0085">59</a>
</div>
<div id="B9780323855105000168.xhtml#ie1550" class="ind1">
Mg-Na (magnesium-based battery: MBB), <a href="#B9780323855105000107.xhtml#p0010">215</a>
</div>
<div id="B9780323855105000168.xhtml#ie1555" class="ind1">
ML (machine learning) methods for TL FDD exist around, key-limitations of, <a href="#B9780323855105000065.xhtml#p0025">116</a>
</div>
<div id="B9780323855105000168.xhtml#ie1560" class="ind1">
MLP-ANN based power transformer fault diagnosis, <a href="#B978032385510500003X.xhtml#st0080">56</a>
</div>
<div id="B9780323855105000168.xhtml#ie1565" class="ind1">
MLP-ANN based proposed approach implementation, <a href="#B978032385510500003X.xhtml#st0095">60</a>
</div>
<div id="B9780323855105000168.xhtml#ie1570" class="ind1">
MLP-ANN, PQDD interpretation of, <a href="#B9780323855105000053.xhtml#p0160">106</a>, <a href="#B9780323855105000053.xhtml#t0030">106t</a>
</div>
<div id="B9780323855105000168.xhtml#ie1575" class="ind2">
models designed for, <a href="#B9780323855105000053.xhtml#p0160">106</a>
</div>
<div id="B9780323855105000168.xhtml#ie1580" class="ind1">
MNRE (Ministry of New and Renewable Energy Resources), <a href="#B9780323855105000089.xhtml#p0015">165</a>
</div>
<div id="B9780323855105000168.xhtml#ie1585" class="ind1">
Model-ViewController (MVC) architecture, <a href="#B9780323855105000016.xhtml#p0395">20</a>
</div>
<div id="B9780323855105000168.xhtml#ie1590" class="ind1">
Modified fuzzy Q learning (MFQL), <a href="#B978032385510500003X.xhtml#p0025">48</a>, <a href="#B978032385510500003X.xhtml#p0050">50</a>, <a href="#B978032385510500003X.xhtml#t0040">59t</a>, <a href="#B978032385510500003X.xhtml#p0150">64</a>
</div>
<div id="B9780323855105000168.xhtml#ie1595" class="ind2">
based DGA interpretation, <a href="#B978032385510500003X.xhtml#st0055">53</a>
</div>
<div id="B9780323855105000168.xhtml#ie1600" class="ind2">
based power transformer fault diagnosis, <a href="#B978032385510500003X.xhtml#st0085">59</a>
</div>
<div id="B9780323855105000168.xhtml#ie1605" class="ind2">
based proposed approach implementation, <a href="#B978032385510500003X.xhtml#st0100">62</a>
</div>
<div id="B9780323855105000168.xhtml#ie1610" class="ind2">
multi-class MFQL based performance analysis for step-up transformer, <a href="#B978032385510500003X.xhtml#t0050">64t</a>
</div>
<div id="B9780323855105000168.xhtml#ie1615" class="ind1">
Motor current signature analysis (MCSA), <a href="#B9780323855105000016.xhtml#p0250">6</a>, <a href="#B9780323855105000041.xhtml#p0025">68</a>
</div>
<div id="B9780323855105000168.xhtml#ie1620" class="ind2">
contributors, <a href="#B9780323855105000016.xhtml#p0260">7</a>
</div>
<div id="B9780323855105000168.xhtml#ie1625" class="ind1">
MSVMs, <a href="#B9780323855105000016.xhtml#p0380">17</a>
</div>
<div id="B9780323855105000168.xhtml#ie1630" class="ind1">
Multilayer perceptron (MLP) for fault diagnosis, <a href="#B9780323855105000041.xhtml#p0030">69</a>
</div>
<div id="B9780323855105000168.xhtml#ie1635" class="ind1">
Multilayer perceptron neural network (MLP-NN), <a href="#B978032385510500003X.xhtml#st0060">55</a>
</div>
<div id="B9780323855105000168.xhtml#ie1640" class="ind1">
Multilayer perceptron-MLP based PQD analysis, <a href="#B9780323855105000053.xhtml#p0030">92</a>
</div>
<div id="B9780323855105000168.xhtml#ie1645" class="ind1">
Mutual information (MI), <a href="#B9780323855105000016.xhtml#t0025">18t</a>
</div>
<div id="B9780323855105000168.xhtml#st0075" class="idxletter">
N
</div>
<div id="B9780323855105000168.xhtml#ie1650" class="ind1">
Na-Ion (sodium-ion battery: SIB), <a href="#B9780323855105000107.xhtml#p0010">215</a>
</div>
<div id="B9780323855105000168.xhtml#ie1655" class="ind1">
Naïve Bayes (NB), <a href="#B9780323855105000041.xhtml#p0030">69</a>
</div>
<div id="B9780323855105000168.xhtml#ie1660" class="ind1">
NAR (nonlinear autoregressive) model, <a href="#B9780323855105000090.xhtml#p0050">198</a>
</div>
<div id="B9780323855105000168.xhtml#ie1665" class="ind1">
Network planning, <a href="#B9780323855105000090.xhtml#p0015">193</a>
</div>
<div id="B9780323855105000168.xhtml#ie1670" class="ind1">
Neuro-fuzzy, <a href="#B9780323855105000065.xhtml#p0020">116</a><span id="B9780323855105000168.xhtml#page_248" data-aria-label="Page 248" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div id="B9780323855105000168.xhtml#ie1675" class="ind1">
NIWE (National Institute of Wind Energy), <a href="#B9780323855105000089.xhtml#p0015">165</a>
</div>
<div id="B9780323855105000168.xhtml#ie1680" class="ind1">
Ni-Zn (nickel-zinc battery: NZB), <a href="#B9780323855105000107.xhtml#p0010">215</a>
</div>
<div id="B9780323855105000168.xhtml#ie1685" class="ind1">
NMA (nonlinear moving average) model, <a href="#B9780323855105000090.xhtml#p0050">198</a>
</div>
<div id="B9780323855105000168.xhtml#ie1690" class="ind1">
Nonlinear time series model, <a href="#B9780323855105000090.xhtml#p0050">198</a>
</div>
<div id="B9780323855105000168.xhtml#ie1695" class="ind1">
Numerical weather prediction (NWP) methods, <a href="#B9780323855105000077.xhtml#p0060">147</a>
</div>
<div id="B9780323855105000168.xhtml#st0080" class="idxletter">
O
</div>
<div id="B9780323855105000168.xhtml#ie1700" class="ind1">
Online available datasets, <a href="#B9780323855105000089.xhtml#t0015">169t</a>
</div>
<div id="B9780323855105000168.xhtml#ie1705" class="ind1">
Optimal supply and scheduling, <a href="#B9780323855105000090.xhtml#p0015">193</a>
</div>
<div id="B9780323855105000168.xhtml#ie1710" class="ind1">
Other operating revenue (OOR), <a href="#B9780323855105000065.xhtml#p0010">115</a>
</div>
<div id="B9780323855105000168.xhtml#ie1715" class="ind1">
Overhead transmission lines, <a href="#B9780323855105000065.xhtml#p0015">115</a>
</div>
<div id="B9780323855105000168.xhtml#st0085" class="idxletter">
P
</div>
<div id="B9780323855105000168.xhtml#ie1720" class="ind1">
Paris agreement objectives, <a href="#B9780323855105000028.xhtml#p0010">31</a>
</div>
<div id="B9780323855105000168.xhtml#ie1725" class="ind1">
Particle swarm optimization (PSO) based PQD analysis, <a href="#B9780323855105000053.xhtml#p0030">92</a>
</div>
<div id="B9780323855105000168.xhtml#ie1730" class="ind1">
Pearson correlation coefficient (PCC), <a href="#B9780323855105000016.xhtml#t0025">18t</a>
</div>
<div id="B9780323855105000168.xhtml#ie1735" class="ind1">
Performance evaluation, <a href="#B9780323855105000077.xhtml#p0120">158</a>
</div>
<div id="B9780323855105000168.xhtml#ie1740" class="ind1">
Photovoltaic module failures (PVMF) analysis, <a href="#B9780323855105000168.xhtml#ie2145"><span class="italic">See also</span> PV module failures (PVMF)</a>
</div>
<div id="B9780323855105000168.xhtml#ie1745" class="ind2">
advance level methods/prototypes to identify/predict the anomaly/failure condition, <a href="#B9780323855105000028.xhtml#p0025">32</a>
</div>
<div id="B9780323855105000168.xhtml#ie1750" class="ind2">
intelligent data analysis for, <a href="#B9780323855105000028.xhtml#st0025">34</a>
</div>
<div id="B9780323855105000168.xhtml#ie1755" class="ind2">
proposed approach schematic for, <a href="#B9780323855105000028.xhtml#f0040">38f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1760" class="ind3">
ConvNet/CNN model design, <a href="#B9780323855105000028.xhtml#p0080">38</a>
</div>
<div id="B9780323855105000168.xhtml#ie1765" class="ind3">
data capturing and preprocessing, <a href="#B9780323855105000028.xhtml#p0080">38</a>
</div>
<div id="B9780323855105000168.xhtml#ie1770" class="ind3">
multistep testing and adaptability, <a href="#B9780323855105000028.xhtml#p0080">38</a>
</div>
<div id="B9780323855105000168.xhtml#ie1775" class="ind1">
Photovoltaic (PV) systems, <a href="#B9780323855105000077.xhtml#p0015">143</a>
</div>
<div id="B9780323855105000168.xhtml#ie1780" class="ind2">
PV failure rates, <a href="#B9780323855105000028.xhtml#f0010">32f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1785" class="ind2">
PV image data set collection, <a href="#B9780323855105000028.xhtml#st0030">37</a>
</div>
<div id="B9780323855105000168.xhtml#ie1790" class="ind2">
PV module failures, <a href="#B9780323855105000168.xhtml#ie2145"><span class="italic">See</span> PV module failures (PVMF)</a>
</div>
<div id="B9780323855105000168.xhtml#ie1795" class="ind2">
PV module, rate of degradation of, <a href="#B9780323855105000028.xhtml#p0015">31</a>
</div>
<div id="B9780323855105000168.xhtml#ie1800" class="ind2">
PV power generation, problems in India, <a href="#B9780323855105000077.xhtml#p0025">144</a>
</div>
<div id="B9780323855105000168.xhtml#ie1805" class="ind1">
PMU-phasor measurement unit, <a href="#B9780323855105000016.xhtml#p0200">3</a>
</div>
<div id="B9780323855105000168.xhtml#ie1810" class="ind1">
PNN (probabilistic neural network) based PQD analysis, <a href="#B9780323855105000053.xhtml#p0030">92</a>
</div>
<div id="B9780323855105000168.xhtml#ie1815" class="ind1">
Power loss, <a href="#B9780323855105000028.xhtml#p0015">31</a>
</div>
<div id="B9780323855105000168.xhtml#ie1820" class="ind1">
Power quality (PQ), <a href="#B9780323855105000053.xhtml#p0015">91</a>
</div>
<div id="B9780323855105000168.xhtml#ie1825" class="ind2">
standards, <a href="#B9780323855105000053.xhtml#p0025">92</a>
</div>
<div id="B9780323855105000168.xhtml#ie1830" class="ind1">
Power quality disturbance diagnosis (PQDD), <a href="#B9780323855105000053.xhtml#p0065">96</a>
</div>
<div id="B9780323855105000168.xhtml#ie1835" class="ind2">
artificial intelligence (AI)/machine learning (ML) based approaches, implementation of, <a href="#B9780323855105000053.xhtml#p0030">92</a>
</div>
<div id="B9780323855105000168.xhtml#ie1840" class="ind3">
suffer from different problems, <a href="#B9780323855105000053.xhtml#p0030">92</a>
</div>
<div id="B9780323855105000168.xhtml#ie1845" class="ind2">
confusion matrix for PQDD by each class, <a href="#B9780323855105000053.xhtml#t0025">103t</a>
</div>
<div id="B9780323855105000168.xhtml#ie1850" class="ind2">
decision tree of selected input variables, <a href="#B9780323855105000053.xhtml#f0075">104f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1855" class="ind2">
detailed accuracy for PQDD by each class, <a href="#B9780323855105000053.xhtml#t0020">103t</a>
</div>
<div id="B9780323855105000168.xhtml#ie1860" class="ind2">
feature extraction using EMD technique, <a href="#B9780323855105000053.xhtml#st0035">97</a>
</div>
<div id="B9780323855105000168.xhtml#ie1865" class="ind3">
energy magnitude for each IMF, <a href="#B9780323855105000053.xhtml#f0045">99</a>, <a href="#B9780323855105000053.xhtml#f0070">101f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1870" class="ind2">
model for validation, <a href="#B9780323855105000053.xhtml#p0170">108</a>, <a href="#B9780323855105000053.xhtml#f0125">112f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1875" class="ind2">
most relevant feature selection using WEKA based decision tree, <a href="#B9780323855105000053.xhtml#st0040">102</a>
</div>
<div id="B9780323855105000168.xhtml#ie1880" class="ind2">
performance analysis of PQDD interpretation for selection of relevant input variables, <a href="#B9780323855105000053.xhtml#t0010">102t</a>
</div>
<div id="B9780323855105000168.xhtml#ie1885" class="ind2">
PQ diagnosis methods, <a href="#B9780323855105000053.xhtml#st0045">104</a>
</div>
<div id="B9780323855105000168.xhtml#ie1890" class="ind3">
extreme learning machine (ELM) overview, <a href="#B9780323855105000053.xhtml#st0050">104</a>
</div>
<div id="B9780323855105000168.xhtml#ie1895" class="ind3">
artificial neural network (ANN) overview, <a href="#B9780323855105000053.xhtml#st0055">105</a>
</div>
<div id="B9780323855105000168.xhtml#ie1900" class="ind2">
Prune tree representation, <a href="#B9780323855105000053.xhtml#t0015">103t</a>
</div>
<div id="B9780323855105000168.xhtml#ie1905" class="ind1">
Power system dynamic analysis, <a href="#B9780323855105000090.xhtml#t0010">194t</a>
</div>
<div id="B9780323855105000168.xhtml#ie1910" class="ind1">
Power system operation and planning (PSOP), <a href="#B9780323855105000090.xhtml#p0015">193</a>
</div>
<div id="B9780323855105000168.xhtml#ie1915" class="ind1">
Power system planning (PSP), <a href="#B9780323855105000090.xhtml#t0010">194t</a>
</div>
<div id="B9780323855105000168.xhtml#ie1920" class="ind2">
basic structure, <a href="#B9780323855105000090.xhtml#f0010">194f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1925" class="ind1">
Power system transient analysis, <a href="#B9780323855105000090.xhtml#t0010">194t</a>
</div>
<div id="B9780323855105000168.xhtml#ie1930" class="ind1">
Power transformer in electrical power network (PTiEPN), <a href="#B978032385510500003X.xhtml#p0010">45</a>
</div>
<div id="B9780323855105000168.xhtml#ie1935" class="ind1">
Prediction, <a href="#B9780323855105000016.xhtml#p0205">3</a>
</div>
<div id="B9780323855105000168.xhtml#ie1940" class="ind1">
Proper predictive maintenance (PdM), <a href="#B9780323855105000041.xhtml#p0015">67</a>
</div>
<div id="B9780323855105000168.xhtml#ie1945" class="ind1">
Proposed approach for WSFP, <a href="#B9780323855105000089.xhtml#f0015">171f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1950" class="ind1">
Proposed framework formation, <a href="#B9780323855105000089.xhtml#st0030">171</a>, <a href="#B9780323855105000168.xhtml#ie2890"><span class="italic">See also</span> WSFP (wind speed forecasting and prediction)</a>
</div>
<div id="B9780323855105000168.xhtml#ie1955" class="ind2">
dataset collection for the study, <a href="#B9780323855105000089.xhtml#st0040">172</a>
</div>
<div id="B9780323855105000168.xhtml#ie1960" class="ind3">
Port Blair, <a href="#B9780323855105000089.xhtml#p0075">172</a>
</div>
<div id="B9780323855105000168.xhtml#ie1965" class="ind4">
historical wind speed of year 2015-17, <a href="#B9780323855105000089.xhtml#f0025">174f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1970" class="ind4">
location of, <a href="#B9780323855105000089.xhtml#f0020">173f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1975" class="ind4">
maximum horizontal wind speed, <a href="#B9780323855105000089.xhtml#f0035">178f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1980" class="ind4">
per minute WS representation for original historical data and filled missing value data, <a href="#B9780323855105000089.xhtml#f0060">180f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1985" class="ind4">
precipitation (precip) (in mm), <a href="#B9780323855105000089.xhtml#f0050">179f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1990" class="ind4">
relative humidity (%) analysis, <a href="#B9780323855105000089.xhtml#f0045">178f</a>
</div>
<div id="B9780323855105000168.xhtml#ie1995" class="ind4">
statistical analysis of
</div>
<div id="B9780323855105000168.xhtml#ie2000" class="ind5">
recorded dataset's variable of maximum horizontal wind speed, <a href="#B9780323855105000089.xhtml#t0025">175t</a><span id="B9780323855105000168.xhtml#page_249" data-aria-label="Page 249" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div id="B9780323855105000168.xhtml#ie2005" class="ind5">
recorded dataset's variable of precipitation (precip), <a href="#B9780323855105000089.xhtml#t0040">176t</a>
</div>
<div id="B9780323855105000168.xhtml#ie2010" class="ind5">
recorded dataset's variable of relative humidity (RH), <a href="#B9780323855105000089.xhtml#t0035">176t</a>
</div>
<div id="B9780323855105000168.xhtml#ie2015" class="ind5">
recorded dataset's variable of wet bulb temperature, <a href="#B9780323855105000089.xhtml#t0045">177t</a>
</div>
<div id="B9780323855105000168.xhtml#ie2020" class="ind5">
recorded dataset's variable of wind speed, <a href="#B9780323855105000089.xhtml#t0020">174t</a>
</div>
<div id="B9780323855105000168.xhtml#ie2025" class="ind5">
wind direction (WD), <a href="#B9780323855105000089.xhtml#t0030">175t</a>
</div>
<div id="B9780323855105000168.xhtml#ie2030" class="ind4">
wet bulb temperature (wb) (in °C), <a href="#B9780323855105000089.xhtml#f0055">179f</a>
</div>
<div id="B9780323855105000168.xhtml#ie2035" class="ind4">
wind direction (WD) (in degree) analysis, <a href="#B9780323855105000089.xhtml#f0040">178f</a>
</div>
<div id="B9780323855105000168.xhtml#ie2040" class="ind4">
WS (m/s) analysis, <a href="#B9780323855105000089.xhtml#f0030">177f</a>
</div>
<div id="B9780323855105000168.xhtml#ie2045" class="ind2">
design of LSTM network, <a href="#B9780323855105000089.xhtml#st0055">186</a>, <a href="#B9780323855105000089.xhtml#f0070">187f</a>
</div>
<div id="B9780323855105000168.xhtml#ie2050" class="ind3">
sigmoid, <a href="#B9780323855105000089.xhtml#p0165">187</a>
</div>
<div id="B9780323855105000168.xhtml#ie2055" class="ind3">
forgetgate, <a href="#B9780323855105000089.xhtml#p0170">187</a>
</div>
<div id="B9780323855105000168.xhtml#ie2060" class="ind3">
inputgate, <a href="#B9780323855105000089.xhtml#p0170">187</a>
</div>
<div id="B9780323855105000168.xhtml#ie2065" class="ind3">
outputgate, <a href="#B9780323855105000089.xhtml#p0170">187</a>
</div>
<div id="B9780323855105000168.xhtml#ie2070" class="ind2">
feature extraction, <a href="#B9780323855105000089.xhtml#st0045">184</a>
</div>
<div id="B9780323855105000168.xhtml#ie2075" class="ind2">
feature selection, most relevant, <a href="#B9780323855105000089.xhtml#st0050">184</a>
</div>
<div id="B9780323855105000168.xhtml#ie2080" class="ind3">
cross entropy, <a href="#B9780323855105000089.xhtml#p0150">186</a>
</div>
<div id="B9780323855105000168.xhtml#ie2085" class="ind3">
decision tree (DT) based J48 algorithm use of, <a href="#B9780323855105000089.xhtml#p0115">184</a>
</div>
<div id="B9780323855105000168.xhtml#ie2090" class="ind3">
evaluation of impurity, <a href="#B9780323855105000089.xhtml#p0150">186</a>
</div>
<div id="B9780323855105000168.xhtml#ie2095" class="ind3">
miscIdentification, <a href="#B9780323855105000089.xhtml#p0150">186</a>
</div>
<div id="B9780323855105000168.xhtml#ie2100" class="ind2">
performance measure indices, <a href="#B9780323855105000089.xhtml#st0060">188</a>
</div>
<div id="B9780323855105000168.xhtml#ie2105" class="ind3">
MAE (mean absolute error), <a href="#B9780323855105000089.xhtml#p0180">188</a>
</div>
<div id="B9780323855105000168.xhtml#ie2110" class="ind3">
MAPE (mean absolute percentage error), <a href="#B9780323855105000089.xhtml#p0180">188</a>
</div>
<div id="B9780323855105000168.xhtml#ie2115" class="ind3">
RMSE (root mean square error), <a href="#B9780323855105000089.xhtml#p0180">188</a>
</div>
<div id="B9780323855105000168.xhtml#ie2120" class="ind2">
proposed approach formation, <a href="#B9780323855105000089.xhtml#st0035">171</a>
</div>
<div id="B9780323855105000168.xhtml#ie2125" class="ind1">
Proximal support vector machine (PSVM), <a href="#B9780323855105000065.xhtml#st0050">124</a>
</div>
<div id="B9780323855105000168.xhtml#ie2130" class="ind2">
PSVM based transmission line fault classification, <a href="#B9780323855105000065.xhtml#st0070">130</a>
</div>
<div id="B9780323855105000168.xhtml#ie2135" class="ind1">
PQ, <a href="#B9780323855105000168.xhtml#ie1820"><span class="italic">See</span> Power quality (PQ)</a>
</div>
<div id="B9780323855105000168.xhtml#ie2140" class="ind1">
PQDD, <a href="#B9780323855105000168.xhtml#ie1830"><span class="italic">See</span> Power quality disturbance diagnosis (PQDD)</a>
</div>
<div id="B9780323855105000168.xhtml#ie2145" class="ind1">
PV module failures (PVMF), <a href="#B9780323855105000028.xhtml#p0015">31</a>
</div>
<div id="B9780323855105000168.xhtml#ie2150" class="ind2">
advance level methods/prototypes, <a href="#B9780323855105000028.xhtml#p0025">32</a>
</div>
<div id="B9780323855105000168.xhtml#ie2155" class="ind2">
electroluminescence (EL) method (ELM), <a href="#B9780323855105000028.xhtml#p0025">32</a>
</div>
<div id="B9780323855105000168.xhtml#ie2160" class="ind2">
inspected according to IEC 61215, 61646 Standard, <a href="#B9780323855105000028.xhtml#t0010">33t</a>
</div>
<div id="B9780323855105000168.xhtml#ie2165" class="ind2">
single transmission method (STM), <a href="#B9780323855105000028.xhtml#p0025">32</a>
</div>
<div id="B9780323855105000168.xhtml#ie2170" class="ind2">
thermography methods (TM), <a href="#B9780323855105000028.xhtml#p0025">32</a>
</div>
<div id="B9780323855105000168.xhtml#ie2175" class="ind3">
lock-in thermography method (LiTM), <a href="#B9780323855105000028.xhtml#p0025">32</a>
</div>
<div id="B9780323855105000168.xhtml#ie2180" class="ind3">
pulse thermography (PTM), <a href="#B9780323855105000028.xhtml#p0025">32</a>
</div>
<div id="B9780323855105000168.xhtml#ie2185" class="ind3">
TM under steady state conditions (TMuSS), <a href="#B9780323855105000028.xhtml#p0025">32</a>
</div>
<div id="B9780323855105000168.xhtml#ie2190" class="ind2">
UV-fluorescence (FL) method (UFM), <a href="#B9780323855105000028.xhtml#p0025">32</a>
</div>
<div id="B9780323855105000168.xhtml#st0090" class="idxletter">
R
</div>
<div id="B9780323855105000168.xhtml#ie2195" class="ind1">
Raster, <a href="#B9780323855105000016.xhtml#p0395">20</a>
</div>
<div id="B9780323855105000168.xhtml#ie2200" class="ind1">
Relief and Relief-F algorithms (R&amp;RF), <a href="#B9780323855105000016.xhtml#t0025">18t</a>
</div>
<div id="B9780323855105000168.xhtml#ie2205" class="ind1">
Remaining-useful-life (RUL), <a href="#B9780323855105000107.xhtml#p0020">217</a>
</div>
<div id="B9780323855105000168.xhtml#ie2210" class="ind1">
Renewable energy decision, categorized by key analytical approaches, <a href="#B9780323855105000089.xhtml#p0055">167</a>
</div>
<div id="B9780323855105000168.xhtml#ie2215" class="ind2">
capacity expansion modeling (CEM), <a href="#B9780323855105000089.xhtml#p0055">167</a>
</div>
<div id="B9780323855105000168.xhtml#ie2220" class="ind2">
early-stage mapping and visualization (ESMV), <a href="#B9780323855105000089.xhtml#p0055">167</a>
</div>
<div id="B9780323855105000168.xhtml#ie2225" class="ind2">
economic potential analysis (EPA), <a href="#B9780323855105000089.xhtml#p0055">167</a>
</div>
<div id="B9780323855105000168.xhtml#ie2230" class="ind2">
generator performance modeling (GPM), <a href="#B9780323855105000089.xhtml#p0055">167</a>
</div>
<div id="B9780323855105000168.xhtml#ie2235" class="ind2">
production cost modeling (PCM), <a href="#B9780323855105000089.xhtml#p0055">167</a>
</div>
<div id="B9780323855105000168.xhtml#ie2240" class="ind2">
supply curve modeling (SCM), <a href="#B9780323855105000089.xhtml#p0055">167</a>
</div>
<div id="B9780323855105000168.xhtml#ie2245" class="ind2">
technical potential analysis (TPA), <a href="#B9780323855105000089.xhtml#p0055">167</a>
</div>
<div id="B9780323855105000168.xhtml#ie2250" class="ind1">
Renewable energy generation
</div>
<div id="B9780323855105000168.xhtml#ie2255" class="ind2">
MNRE India create ambitious objective by 2022, <a href="#B9780323855105000089.xhtml#p0015">165</a>
</div>
<div id="B9780323855105000168.xhtml#ie2260" class="ind1">
Renewable energy source (RES), <a href="#B9780323855105000089.xhtml#p0010">165</a>
</div>
<div id="B9780323855105000168.xhtml#ie2265" class="ind2">
analytics tools, <a href="#B9780323855105000089.xhtml#p0055">167</a>
</div>
<div id="B9780323855105000168.xhtml#ie2270" class="ind2">
assessment (RES data analytics), <a href="#B9780323855105000016.xhtml#p0420">22</a>
</div>
<div id="B9780323855105000168.xhtml#ie2275" class="ind2">
forecasting and prediction, <a href="#B9780323855105000089.xhtml#p0050">167</a>
</div>
<div id="B9780323855105000168.xhtml#ie2280" class="ind1">
Renewable planning, <a href="#B9780323855105000090.xhtml#p0015">193</a>
</div>
<div id="B9780323855105000168.xhtml#ie2285" class="ind1">
Repeated Incremental Pruning to Produce Error Reduction (RIPPER), <a href="#B9780323855105000041.xhtml#p0030">69</a>
</div>
<div id="B9780323855105000168.xhtml#ie2290" class="ind1">
ResNet, <a href="#B9780323855105000028.xhtml#p0085">39</a>
</div>
<div id="B9780323855105000168.xhtml#st0095" class="idxletter">
S
</div>
<div id="B9780323855105000168.xhtml#ie2295" class="ind1">
SARIMA (seasonal autoregressive integrated moving average) model, <a href="#B9780323855105000090.xhtml#p0050">198</a>
</div>
<div id="B9780323855105000168.xhtml#ie2300" class="ind1">
SBFS (sequential backward floating selection), <a href="#B9780323855105000016.xhtml#t0025">18t</a>
</div>
<div id="B9780323855105000168.xhtml#ie2305" class="ind1">
SCADA/sensor, <a href="#B9780323855105000090.xhtml#p0020">194</a>
</div>
<div id="B9780323855105000168.xhtml#ie2310" class="ind1">
Selling of excess power, <a href="#B9780323855105000090.xhtml#p0015">193</a>
</div>
<div id="B9780323855105000168.xhtml#ie2315" class="ind1">
Sequential backward selection (SBS)
</div>
<div id="B9780323855105000168.xhtml#ie2320" class="ind1">
Sequential Selection Algorithms (SSA), <a href="#B9780323855105000016.xhtml#p0380">17</a>
</div>
<div id="B9780323855105000168.xhtml#ie2325" class="ind1">
SFFS (sequential forward floating selection), <a href="#B9780323855105000016.xhtml#t0025">18t</a>
</div>
<div id="B9780323855105000168.xhtml#ie2330" class="ind1">
Simulink model of electrical power distribution, <a href="#B9780323855105000053.xhtml#f0010">94f</a>
</div>
<div id="B9780323855105000168.xhtml#ie2335" class="ind1">
Single-layered MLP-ANN architecture, <a href="#B9780323855105000053.xhtml#f0080">105f</a>
</div>
<div id="B9780323855105000168.xhtml#ie2340" class="ind1">
Smart grid application, <a href="#B9780323855105000041.xhtml#p0015">67</a>
</div>
<div id="B9780323855105000168.xhtml#ie2345" class="ind2">
feature selection methods for, <a href="#B9780323855105000016.xhtml#t0025">18t</a>
</div>
<div id="B9780323855105000168.xhtml#ie2350" class="ind1">
Smart grid implementations, <a href="#B9780323855105000016.xhtml#p0200">3</a>
</div>
<div id="B9780323855105000168.xhtml#ie2355" class="ind1">
Software Development Kits (SDKs), <a href="#B9780323855105000016.xhtml#p0395">20</a>
</div>
<div id="B9780323855105000168.xhtml#ie2360" class="ind1">
Software/tool, <a href="#B9780323855105000016.xhtml#p0410">22</a>, <a href="#B9780323855105000016.xhtml#t0030">23t</a>
</div>
<div id="B9780323855105000168.xhtml#ie2365" class="ind1">
Solar energy (SE), <a href="#B9780323855105000077.xhtml#p0010">143</a>
</div>
<div id="B9780323855105000168.xhtml#ie2370" class="ind1">
Solar forecasting techniques, <a href="#B9780323855105000077.xhtml#p0060">147</a>
</div>
<div id="B9780323855105000168.xhtml#ie2375" class="ind1">
Solar irradiance forecasting methods, <a href="#B9780323855105000077.xhtml#st0030">147</a>
</div>
<div id="B9780323855105000168.xhtml#ie2380" class="ind2">
DNN Learning curve for training phase of SRF, <a href="#B9780323855105000077.xhtml#f0085">161f</a><span id="B9780323855105000168.xhtml#page_250" data-aria-label="Page 250" type="pagebreak" data-role="doc-pagebreak"></span>
</div>
<div id="B9780323855105000168.xhtml#ie2385" class="ind2">
one-step ahead SR forecasting performance indices, <a href="#B9780323855105000077.xhtml#t0030">160t</a>
</div>
<div id="B9780323855105000168.xhtml#ie2390" class="ind2">
proposed model, structure of, <a href="#B9780323855105000077.xhtml#st0040">153</a>
</div>
<div id="B9780323855105000168.xhtml#ie2395" class="ind3">
proposed DNN based solar radiation forecast (SRF) model, <a href="#B9780323855105000077.xhtml#p0085">153</a>
</div>
<div id="B9780323855105000168.xhtml#ie2400" class="ind3">
deep learning neural network, <a href="#B9780323855105000077.xhtml#st0045">154</a>
</div>
<div id="B9780323855105000168.xhtml#ie2405" class="ind3">
performance evaluation measures, <a href="#B9780323855105000077.xhtml#st0050">158</a>
</div>
<div id="B9780323855105000168.xhtml#ie2410" class="ind2">
SRF model performance indices for multi-step forecasting, <a href="#B9780323855105000077.xhtml#f0090">162f</a>
</div>
<div id="B9780323855105000168.xhtml#ie2415" class="ind2">
study area and dataset collection, <a href="#B9780323855105000077.xhtml#st0035">148</a>
</div>
<div id="B9780323855105000168.xhtml#ie2420" class="ind3">
Port Blair, <a href="#B9780323855105000077.xhtml#p0065">148</a>
</div>
<div id="B9780323855105000168.xhtml#ie2425" class="ind4">
air temperature (°C) analysis, <a href="#B9780323855105000077.xhtml#f0050">152f</a>
</div>
<div id="B9780323855105000168.xhtml#ie2430" class="ind4">
average temperature, <a href="#B9780323855105000077.xhtml#p0065">148</a>
</div>
<div id="B9780323855105000168.xhtml#ie2435" class="ind4">
climate condition, <a href="#B9780323855105000077.xhtml#p0065">148</a>
</div>
<div id="B9780323855105000168.xhtml#ie2440" class="ind4">
dew point temperature (°C) analysis, <a href="#B9780323855105000077.xhtml#f0065">154f</a>
</div>
<div id="B9780323855105000168.xhtml#ie2445" class="ind4">
diffuse horizontal irradiance (DHI), <a href="#B9780323855105000077.xhtml#p0065">148</a>
</div>
<div id="B9780323855105000168.xhtml#ie2450" class="ind4">
direct normal irradiance (DNI), <a href="#B9780323855105000077.xhtml#p0065">148</a>
</div>
<div id="B9780323855105000168.xhtml#ie2455" class="ind4">
global horizontal solar irradiance (GHI), <a href="#B9780323855105000077.xhtml#p0065">148</a>
</div>
<div id="B9780323855105000168.xhtml#ie2460" class="ind4">
historical maximum solar radiation of year 2015, <a href="#B9780323855105000077.xhtml#f0045">150f</a>
</div>
<div id="B9780323855105000168.xhtml#ie2465" class="ind4">
humidity, <a href="#B9780323855105000077.xhtml#p0065">148</a>
</div>
<div id="B9780323855105000168.xhtml#ie2470" class="ind4">
location, <a href="#B9780323855105000077.xhtml#p0065">148</a>, <a href="#B9780323855105000077.xhtml#f0040">149f</a>
</div>
<div id="B9780323855105000168.xhtml#ie2475" class="ind4">
monthly GHI representations for original historical data and filled missing value data, <a href="#B9780323855105000077.xhtml#f0070">155f</a>
</div>
<div id="B9780323855105000168.xhtml#ie2480" class="ind4">
pressure (hPa) analysis, <a href="#B9780323855105000077.xhtml#f0060">153f</a>
</div>
<div id="B9780323855105000168.xhtml#ie2485" class="ind4">
relative humidity (%) analysis, <a href="#B9780323855105000077.xhtml#f0055">153f</a>
</div>
<div id="B9780323855105000168.xhtml#ie2490" class="ind4">
statics analysis of recorded dataset's variable of
</div>
<div id="B9780323855105000168.xhtml#ie2495" class="ind5">
dew point temperature (°C), <a href="#B9780323855105000077.xhtml#t0025">152t</a>
</div>
<div id="B9780323855105000168.xhtml#ie2500" class="ind5">
pressure (hPa), <a href="#B9780323855105000077.xhtml#t0020">151t</a>
</div>
<div id="B9780323855105000168.xhtml#ie2505" class="ind5">
relative humidity, <a href="#B9780323855105000077.xhtml#t0015">151t</a>
</div>
<div id="B9780323855105000168.xhtml#ie2510" class="ind5">
temperature (°C), <a href="#B9780323855105000077.xhtml#t0010">150t</a>
</div>
<div id="B9780323855105000168.xhtml#ie2515" class="ind1">
Solar power evaluation, <a href="#B9780323855105000077.xhtml#p0015">143</a>
</div>
<div id="B9780323855105000168.xhtml#ie2520" class="ind1">
Solar radiation (SR) forecasting, <a href="#B9780323855105000077.xhtml#p0130">160</a>
</div>
<div id="B9780323855105000168.xhtml#ie2525" class="ind1">
Solar radiation forecasting and prediction (SRFP)
</div>
<div id="B9780323855105000168.xhtml#ie2530" class="ind2">
assignee of SRFP, <a href="#B9780323855105000077.xhtml#f0030">147f</a>
</div>
<div id="B9780323855105000168.xhtml#ie2535" class="ind2">
Chinese provinces for SRFP inventions, <a href="#B9780323855105000077.xhtml#f0020">146f</a>
</div>
<div id="B9780323855105000168.xhtml#ie2540" class="ind2">
data analysis for, <a href="#B9780323855105000077.xhtml#st0025">144</a>
</div>
<div id="B9780323855105000168.xhtml#ie2545" class="ind2">
geographic representation of top companies, <a href="#B9780323855105000077.xhtml#f0035">147f</a>
</div>
<div id="B9780323855105000168.xhtml#ie2550" class="ind2">
invention trend in topmost countries in the area SRFP, <a href="#B9780323855105000077.xhtml#f0015">146f</a>
</div>
<div id="B9780323855105000168.xhtml#ie2555" class="ind2">
key technologies role for inventions, and geographic distribution of, <a href="#B9780323855105000077.xhtml#f0025">147f</a>
</div>
<div id="B9780323855105000168.xhtml#ie2560" class="ind1">
Solar radiation, accurate forecasting of, <a href="#B9780323855105000077.xhtml#p0020">144</a>
</div>
<div id="B9780323855105000168.xhtml#ie2565" class="ind1">
Southern California Edison (SCE) report-2015, O&amp;M cost of different components, <a href="#B9780323855105000065.xhtml#p0010">115</a>
</div>
<div id="B9780323855105000168.xhtml#ie2570" class="ind1">
SRF model performance indices for multi-step forecasting, <a href="#B9780323855105000077.xhtml#f0090">162f</a>
</div>
<div id="B9780323855105000168.xhtml#ie2575" class="ind1">
SRFP, <a href="#B9780323855105000168.xhtml#ie2525"><span class="italic">See</span> Solar radiation forecasting and prediction (SRFP)</a>
</div>
<div id="B9780323855105000168.xhtml#ie2580" class="ind1">
Staebler-Wronski effect (SWE), <a href="#B9780323855105000028.xhtml#p0015">31</a>
</div>
<div id="B9780323855105000168.xhtml#ie2585" class="ind1">
Statistical and machine learning (ML) methods, <a href="#B9780323855105000077.xhtml#p0060">147</a>
</div>
<div id="B9780323855105000168.xhtml#ie2590" class="ind1">
Statistical tool and graphics, <a href="#B9780323855105000016.xhtml#st0065">19</a>
</div>
<div id="B9780323855105000168.xhtml#ie2595" class="ind1">
s-transform (ST) based PQD analysis, <a href="#B9780323855105000053.xhtml#p0030">92</a>
</div>
<div id="B9780323855105000168.xhtml#ie2600" class="ind1">
Styling and Data Mapping (SDM), <a href="#B9780323855105000016.xhtml#p0395">20</a>
</div>
<div id="B9780323855105000168.xhtml#ie2605" class="ind1">
Support vector machine (SVM), <a href="#B9780323855105000041.xhtml#p0030">69</a>, <a href="#B9780323855105000065.xhtml#p0020">116</a>, <a href="#B9780323855105000065.xhtml#st0045">119</a>
</div>
<div id="B9780323855105000168.xhtml#ie2610" class="ind2">
architecture, <a href="#B9780323855105000041.xhtml#p0030">69</a>
</div>
<div id="B9780323855105000168.xhtml#ie2615" class="ind2">
based PQD analysis, <a href="#B9780323855105000053.xhtml#p0030">92</a>
</div>
<div id="B9780323855105000168.xhtml#ie2620" class="ind2">
and PSVM based transmission line fault classification model formation, <a href="#B9780323855105000065.xhtml#st0055">126</a>
</div>
<div id="B9780323855105000168.xhtml#ie2625" class="ind3">
comparative results analysis, <a href="#B9780323855105000065.xhtml#st0075">130</a>, <a href="#B9780323855105000065.xhtml#f0070">138f</a>
</div>
<div id="B9780323855105000168.xhtml#ie2630" class="ind2">
based transmission line fault classification, <a href="#B9780323855105000065.xhtml#st0065">130</a>
</div>
<div id="B9780323855105000168.xhtml#ie2635" class="ind2">
SVM-RFE, <a href="#B9780323855105000016.xhtml#p0380">17</a>
</div>
<div id="B9780323855105000168.xhtml#ie2640" class="ind1">
Sweet spot, <a href="#B9780323855105000016.xhtml#p0210">4</a>
</div>
<div id="B9780323855105000168.xhtml#ie2645" class="ind1">
Swing APIs, <a href="#B9780323855105000016.xhtml#p0395">20</a>
</div>
<div id="B9780323855105000168.xhtml#st0100" class="idxletter">
T
</div>
<div id="B9780323855105000168.xhtml#ie2650" class="ind1">
TAR (threshold autoregressive) model, <a href="#B9780323855105000090.xhtml#p0050">198</a>
</div>
<div id="B9780323855105000168.xhtml#ie2655" class="ind1">
TDbFE for CM of smart grid applications, <a href="#B9780323855105000016.xhtml#t0010">10t</a>
</div>
<div id="B9780323855105000168.xhtml#ie2660" class="ind1">
TFDbFE for CM of smart grid applications, <a href="#B9780323855105000016.xhtml#t0020">15t</a>
</div>
<div id="B9780323855105000168.xhtml#ie2665" class="ind1">
Time-horizon based application area of the forecasting mechanisms, <a href="#B9780323855105000090.xhtml#t0010">194t</a>
</div>
<div id="B9780323855105000168.xhtml#ie2670" class="ind1">
Time-series load forecasting model, <a href="#B9780323855105000090.xhtml#st0030">198</a>, <a href="#B9780323855105000090.xhtml#f0030">199f</a>
</div>
<div id="B9780323855105000168.xhtml#ie2675" class="ind2">
artificial intelligent (AI)/machine learning (ML) models, <a href="#B9780323855105000090.xhtml#p0050">198</a>
</div>
<div id="B9780323855105000168.xhtml#ie2680" class="ind2">
hybrid models, <a href="#B9780323855105000090.xhtml#p0050">198</a>
</div>
<div id="B9780323855105000168.xhtml#ie2685" class="ind2">
statistical models, <a href="#B9780323855105000090.xhtml#p0050">198</a>
</div>
<div id="B9780323855105000168.xhtml#ie2690" class="ind1">
TL model formulation, <a href="#B9780323855105000065.xhtml#st0035">118</a>
</div>
<div id="B9780323855105000168.xhtml#ie2695" class="ind1">
Total wind power potential of Indian sub-continent, <a href="#B9780323855105000089.xhtml#p0015">165</a>
</div>
<div id="B9780323855105000168.xhtml#ie2700" class="ind1">
Transformer health monitoring techniques, <a href="#B978032385510500003X.xhtml#st0050">53</a>
</div>
<div id="B9780323855105000168.xhtml#ie2705" class="ind2">
modify fuzzy Q learning (MFQL) based DGA interpretation, <a href="#B978032385510500003X.xhtml#st0055">53</a>
</div>
<div id="B9780323855105000168.xhtml#ie2710" class="ind1">
Transmission line, <a href="#B9780323855105000053.xhtml#p0060">93</a>
</div>
<div id="B9780323855105000168.xhtml#ie2715" class="ind1">
Transmission line fault diagnosis, proposed approach flowchart for, <a href="#B9780323855105000065.xhtml#f0010">117f</a>
</div>
<div id="B9780323855105000168.xhtml#ie2720" class="ind1">
Transmission line model (TLM), <a href="#B9780323855105000053.xhtml#p0045">93</a>
</div>
<div id="B9780323855105000168.xhtml#st0105" class="idxletter">
<span id="B9780323855105000168.xhtml#page_251" data-aria-label="Page 251" type="pagebreak" data-role="doc-pagebreak"></span>U
</div>
<div id="B9780323855105000168.xhtml#ie2725" class="ind1">
Unit commitment analysis, <a href="#B9780323855105000090.xhtml#t0010">194t</a>
</div>
<div id="B9780323855105000168.xhtml#ie2730" class="ind1">
United States patent and trademark office (US-PTO), <a href="#B9780323855105000107.xhtml#p0010">215</a>
</div>
<div id="B9780323855105000168.xhtml#ie2735" class="ind1">
UTM or MGRS, <a href="#B9780323855105000016.xhtml#p0395">20</a>
</div>
<div id="B9780323855105000168.xhtml#st0110" class="idxletter">
V
</div>
<div id="B9780323855105000168.xhtml#ie2740" class="ind1">
Variable frequency drive (VFD) availability, <a href="#B9780323855105000041.xhtml#p0010">67</a>
</div>
<div id="B9780323855105000168.xhtml#ie2745" class="ind1">
Vector, <a href="#B9780323855105000016.xhtml#p0395">20</a>
</div>
<div id="B9780323855105000168.xhtml#ie2750" class="ind1">
VGGNet, <a href="#B9780323855105000028.xhtml#p0085">39</a>
</div>
<div id="B9780323855105000168.xhtml#ie2755" class="ind1">
Virtual Power Plant (VPP), <a href="#B9780323855105000016.xhtml#p0205">3</a>, <a href="#B9780323855105000090.xhtml#p0035">196</a>, <a href="#B9780323855105000090.xhtml#p0040">197</a>
</div>
<div id="B9780323855105000168.xhtml#ie2760" class="ind2">
business models, <a href="#B9780323855105000090.xhtml#p0040">197</a>
</div>
<div id="B9780323855105000168.xhtml#ie2765" class="ind2">
classifications according to the geographical size, <a href="#B9780323855105000090.xhtml#t0015">197t</a>
</div>
<div id="B9780323855105000168.xhtml#ie2770" class="ind2">
companies provide services, <a href="#B9780323855105000090.xhtml#p0040">197</a>
</div>
<div id="B9780323855105000168.xhtml#ie2775" class="ind2">
high level architecture, <a href="#B9780323855105000090.xhtml#f0015">195f</a>
</div>
<div id="B9780323855105000168.xhtml#ie2780" class="ind2">
innovation representation, <a href="#B9780323855105000090.xhtml#f0020">198f</a>
</div>
<div id="B9780323855105000168.xhtml#ie2785" class="ind2">
large scale based Virtual Power Plant (LSVPP), <a href="#B9780323855105000090.xhtml#p0040">197</a>
</div>
<div id="B9780323855105000168.xhtml#ie2790" class="ind2">
local or community based Virtual Power Plant (CVPP), <a href="#B9780323855105000090.xhtml#p0040">197</a>
</div>
<div id="B9780323855105000168.xhtml#ie2795" class="ind2">
main components of, <a href="#B9780323855105000090.xhtml#f0015">195f</a>
</div>
<div id="B9780323855105000168.xhtml#ie2800" class="ind2">
regional based Virtual Power Plant (RVPP), <a href="#B9780323855105000090.xhtml#p0040">197</a>
</div>
<div id="B9780323855105000168.xhtml#ie2805" class="ind2">
representation of invention applications applied by the countries, <a href="#B9780323855105000090.xhtml#f0025">198f</a>
</div>
<div id="B9780323855105000168.xhtml#ie2810" class="ind1">
Visual inspection, <a href="#B9780323855105000028.xhtml#p0020">32</a>
</div>
<div id="B9780323855105000168.xhtml#ie2815" class="ind1">
Visualization standards, <a href="#B9780323855105000016.xhtml#p0400">20</a>
</div>
<div id="B9780323855105000168.xhtml#ie2820" class="ind1">
VPP (virtual power plant) management, <a href="#B9780323855105000168.xhtml#ie2755"><span class="italic">See</span> Virtual Power Plant (VPP)</a>
</div>
<div id="B9780323855105000168.xhtml#st0115" class="idxletter">
W
</div>
<div id="B9780323855105000168.xhtml#ie2825" class="ind1">
Wavelet, <a href="#B9780323855105000065.xhtml#p0020">116</a>
</div>
<div id="B9780323855105000168.xhtml#ie2830" class="ind1">
Wavelet transform based PQD analysis, <a href="#B9780323855105000053.xhtml#p0030">92</a>
</div>
<div id="B9780323855105000168.xhtml#ie2835" class="ind1">
WECS, <a href="#B9780323855105000168.xhtml#ie2850"><span class="italic">See</span> Wind energy conversion system (WECS)</a>
</div>
<div id="B9780323855105000168.xhtml#ie2840" class="ind1">
Wide area communication, <a href="#B9780323855105000016.xhtml#p0200">3</a>
</div>
<div id="B9780323855105000168.xhtml#ie2845" class="ind1">
Wilcoxon ranking (WR), <a href="#B9780323855105000016.xhtml#t0025">18t</a>
</div>
<div id="B9780323855105000168.xhtml#ie2850" class="ind1">
Wind energy conversion system (WECS), <a href="#B978032385510500003X.xhtml#p0010">45</a>
</div>
<div id="B9780323855105000168.xhtml#ie2855" class="ind2">
failure rates for sub-assemblies of, <a href="#B978032385510500003X.xhtml#f0010">46f</a>
</div>
<div id="B9780323855105000168.xhtml#ie2860" class="ind2">
transformer failures, Root causes of, <a href="#B978032385510500003X.xhtml#f0015">46f</a>
</div>
<div id="B9780323855105000168.xhtml#ie2865" class="ind1">
Wind power capacity, <a href="#B9780323855105000089.xhtml#p0015">165</a>
</div>
<div id="B9780323855105000168.xhtml#ie2870" class="ind1">
Wind turbine power transformer (WTPT), <a href="#B978032385510500003X.xhtml#p0010">45</a>
</div>
<div id="B9780323855105000168.xhtml#ie2875" class="ind1">
World Bank, <a href="#B9780323855105000016.xhtml#t0035">27t</a>
</div>
<div id="B9780323855105000168.xhtml#ie2880" class="ind1">
Wrapper-based feature selection (WbFS), <a href="#B9780323855105000016.xhtml#p0380">17</a>
</div>
<div id="B9780323855105000168.xhtml#ie2885" class="ind1">
WSF model performance indices for multi-step forecasting, representation of, <a href="#B9780323855105000089.xhtml#f0080">190f</a>
</div>
<div id="B9780323855105000168.xhtml#ie2890" class="ind1">
WSFP (wind speed forecasting and prediction)
</div>
<div id="B9780323855105000168.xhtml#ie2895" class="ind2">
artificial intelligence based methods (AIM), <a href="#B9780323855105000089.xhtml#p0020">165</a>
</div>
<div id="B9780323855105000168.xhtml#ie2900" class="ind2">
categories based on time-scale, <a href="#B9780323855105000089.xhtml#p0020">165</a>
</div>
<div id="B9780323855105000168.xhtml#ie2905" class="ind2">
hybrid methods (HM), <a href="#B9780323855105000089.xhtml#p0020">165</a>
</div>
<div id="B9780323855105000168.xhtml#ie2910" class="ind3">
based on ARIMA method based on Kalman filter (KF), <a href="#B9780323855105000089.xhtml#p0025">166</a>
</div>
<div id="B9780323855105000168.xhtml#ie2915" class="ind3">
based on SARIMA with ANN for multi-step ahead WSF for two stations
</div>
<div id="B9780323855105000168.xhtml#ie2920" class="ind3">
comprising ELM-ARIMA methods, <a href="#B9780323855105000089.xhtml#p0025">166</a>
</div>
<div id="B9780323855105000168.xhtml#ie2925" class="ind3">
using ARIMA and ANN for ST WSF of three sites of, <a href="#B9780323855105000089.xhtml#p0025">166</a>
</div>
<div id="B9780323855105000168.xhtml#ie2930" class="ind3">
using ARIMA-ANN and ARIMASVM for multi-step ahead WSF using historical data from, <a href="#B9780323855105000089.xhtml#p0025">166</a>
</div>
<div id="B9780323855105000168.xhtml#ie2935" class="ind2">
K-Nearest Neighbor (kNN) algorithm for, <a href="#B9780323855105000089.xhtml#p0025">166</a>
</div>
<div id="B9780323855105000168.xhtml#ie2940" class="ind2">
physical methods (PM), <a href="#B9780323855105000089.xhtml#p0020">165</a>
</div>
<div id="B9780323855105000168.xhtml#ie2945" class="ind2">
statistical methods (SM), <a href="#B9780323855105000089.xhtml#p0020">165</a>
</div>
<div id="B9780323855105000168.xhtml#st0120" class="idxletter">
X
</div>
<div id="B9780323855105000168.xhtml#ie2950" class="ind1">
XGBoos software tool, <a href="#B9780323855105000016.xhtml#t0030">23t</a>
</div>
<div id="B9780323855105000168.xhtml#st0125" class="idxletter">
Y
</div>
<div id="B9780323855105000168.xhtml#ie2955" class="ind1">
Yooreek software tool, <a href="#B9780323855105000016.xhtml#t0030">23t</a>
</div>
</section>
